{
 "1292-r01": "### F1 [should-fix] src/anesthesia_sim/core/supported_ranges.py :: require_supported_case_instant\nThe two new guards check one limit by two derivations. `require_supported_step_count` uses `maximum_step_count(step)`, but `require_supported_case_instant` compares the instant with 86 400 s directly, so at a computed step where `maximum_step_count` counts one step too many (0.07680000000000001 s, whose last step lands at 86400.00000000001 s) a `SimulationState` at that count is accepted while a `RunDefinition` opening at the same instant is refused. Because only the opening is checked, the kind of fork decides the outcome: with the limit lowered in-process to 3.1488 s (41 such steps), a bookmark fork at 3.1488000000000005 s was built, since its definition opens at an earlier keyframe and `advance_to` has no bound, while a control-event fork at the same instant raised `SimulationConfigurationError`. This breaks the module docstring's promise that a branch taken where its parent stopped is not refused, and it is the same float disagreement the new `advance_to` docstring gives as its reason not to bound the reach; it does not occur at the shipped 0.1 s step.\n",
 "1292-r02": "### F1 [should-fix] src/anesthesia_sim/core/simulation.py :: SimulationState.__post_init__\nThis change makes a state built exactly on the 24-hour limit explicitly legal, and tests that such a state can be built. Nothing then tells the controller that this state has no step left. At the shipped 0.1 s step, a branch forked at 86 400.0 s is built at step count 864 000. The fork can be a control event or a bookmark on the trunk's halt. `SimulationController._open_at` never sets `_supported_limit_reason`, so the branch offers Start and shows no limit notice. It looks like an ordinary paused run until the learner presses Start and the first tick is refused, and a branch reset brings the same state back. This is older than the change and is filed as PL-5291 (a branch at the 24 h limit still offers Start). But the new docstrings say \"only the step from it is refused\", which describes exactly the path that shows the learner the wrong state. The fix needs one derivation, `step_count >= maximum_step_count(step)`, which this change already has to hand.\n\n### F2 [optional] src/anesthesia_sim/core/supported_ranges.py :: require_supported_case_instant\nInside the application, this guard decides a case on its own only where its answer is wrong. `_open_at` builds the `SimulationState` first, and a definition's opening is never later than the fork. So the step-count guard has already ruled on every branch, except at an overshoot step such as `0.07680000000000001`. At that step the trunk legitimately halts at 86400.00000000001 s. A branch at a control event on that halt opens its `RunDefinition` there and is refused with \"outside the supported run length\". A branch at a bookmark on the same instant is accepted. The new guard therefore adds a refusal that disagrees with the step guard, not one that catches a run that is really out of range. The change records this in PL-8H2R (`maximum_step_count` is off by one step at some computed step sizes), and it cannot happen at 0.1 s. `fork_at`'s Raises section does not mention this refusal.\n\n### F3 [optional] src/anesthesia_sim/core/supported_ranges.py :: require_supported_step_count\nThe new refusal message formats `{step_count}` as a decimal string. Python refuses to convert an integer with more than 4 300 digits to a string. For such a count, building the message raises `ValueError`, so the caller never gets the promised `SimulationConfigurationError`. The new constructor check also moves an `OverflowError` from the first `advance()` into the constructor. `maximum_step_count` raises it for a step below about 4.8e-304 s. The application cannot reach either case. Both break the module's contract that every guard in it raises `SimulationConfigurationError`, and both are filed as PL-5F76 (pathological inputs fail construction with a Python error).",
 "1292-r03": "### F1 [optional] src/anesthesia_sim/core/run_definition.py :: RunDefinition.__init__ / RunDefinition.advance_to\nThe new time-axis refusal bounds only `opened_at_s`. The reach, which limits `state_at`, `segment_at` and `evaluate`, stays unbounded, so `RunDefinition(..., opened_at_s=86_000.0)` followed by `advance_to(864_000.0)` is accepted, and the canonical evaluator then computes a state ten days after induction with no refusal. For a branch taken at a bookmark, the opening is the keyframe before the fork, so this guard never sees the instant the branch starts at; only the `SimulationState` step-count guard bounds it, and only because `_open_at` builds the state first. The new comment above the call and the test docstring justify the guard as bounding \"the origin of everything a branch reports\", but `SimulationController.began_at_s` documents that origin as the fork and not the opening, so a later reader could rely on this guard for a protection it does not give; nothing in the application reaches past 24 h today, which is why this is optional.\n",
 "1292-r04": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._supported_limit_reason\nThis pull request makes a run standing exactly on 24:00:00 a legal state to build, with only the step from it refused, but the controller reports that state only through `_supported_limit_reason`, which nothing sets until a step is refused. So a run that arrives at 86 400.0 s without a refused step shows \"Paused\", Start enabled and no limit notice, and every MAC target it has not crossed reads `STILL_RUNNING` instead of `NOT_REACHED_WITHIN_CAP` in `_bookmark_standings`, until the learner presses Start and takes one refused tick. At the shipped 0.1 s step this happens on a branch forked at 24:00:00, which `PL-5291` records, and also on a trunk with no branch: a time bookmark at 86 400 s (the spin box allows it, and `crossed_between` is `before < t <= after`) or a MAC target crossed on the final step halts the trunk there with the flag unset. `PL-5291` names only the branch, and its first candidate fix (set the flag in `_open_at` and the branch reset) would miss the trunk, so the stopped state should be derived from `step_count >= maximum_step_count(simulation_step_s)`.\n",
 "1292-r05": "NO FINDINGS\n",
 "1292-r06": "### F1 [optional] src/anesthesia_sim/core/supported_ranges.py :: require_supported_case_instant\nThe new case-instant guard and the step-count guard put the end of the span in different places at steps where `maximum_step_count` overshoots. At a step of `768 / 1_000_000 * 100` s, a run halts at count 1 125 000, which is `86400.00000000001` s. `SimulationState` accepts that count, but `require_supported_case_instant(86400.00000000001)` refuses it. So a branch taken through `fork_at` at a keyframe laid on the halt, for example by a dial moved there, is refused with `SimulationConfigurationError`, while `fork_at_halt` at the same instant succeeds. Before this change, both were accepted. The app steps only at 0.1 s, so no learner reaches this today. The pull request files it as `PL-8H2R`. It is still a refusal this change adds that fires on a run the step guard treats as legal, so the time-axis guard should not merge ahead of that fix if any caller may use a computed step.\n\n### F2 [optional] src/anesthesia_sim/core/supported_ranges.py :: require_supported_step_count\nThe refusal formats `step_count` before it raises. For a count longer than 4 300 digits, such as `10**5000`, the formatting itself raises a `ValueError` about the integer string conversion limit. A step below about 4.8e-304 s makes `maximum_step_count` raise `OverflowError` inside the new constructor call. Both cases now fail `SimulationState(...)` with a bare Python error, where the docstring promises `SimulationConfigurationError`. Neither case is reachable from the application. Both are filed as `PL-5F76`, and the failure is obvious rather than a plausible wrong value.",
 "1328-r01": "### F1 [optional] src/anesthesia_sim/core/supported_ranges.py :: maximum_step_count, require_supported_run_length, require_supported_step_count\nThese three public functions now declare `SimulationStep` but, unlike the four \"run entries\", never call `require_simulation_step`. A caller that `mypy` does not read, such as a test, a notebook or a value typed `Any`, can still pass a bare float. `maximum_step_count(5e-324)` still raises the bare `OverflowError` that `PL-YZ17` was filed for. `require_supported_step_count(n, 1e-6)` and `require_supported_run_length(n, 1e-6)` return a verdict on a run length measured in a step the model does not support. The PR body and the item say the type turns a forgotten check into \"a `TypeError` anywhere else\", and for these three functions that is not true. `SimulationController._reason_the_next_step_would_be_refused` calls `require_supported_run_length` directly, so these functions are also a way into the run, not just helpers behind `SimulationState`.\n\n### F2 [optional] src/anesthesia_sim/core/simulation_step.py :: SimulationStep\nThe constructor's check runs on `copy`, `deepcopy` and pickle protocols 2 to 5, but not on pickle protocols 0 and 1. Those rebuild the object through `copyreg._reconstructor`, which calls `float.__new__(SimulationStep, value)` and skips `SimulationStep.__new__` entirely. I checked this with an equivalent float subclass on Python 3.13. A step pickled at protocol 0 or 1, or pickled before a later change to `MINIMUM_SIMULATION_STEP_S`, comes back as a `SimulationStep` that nothing has checked against the current range, and `require_simulation_step` then accepts it. `test_a_copied_or_pickled_step_is_still_a_step` states that \"a copy cannot carry an unchecked value under the type's name\", but it tests only the default protocol. Defining `__reduce__` to return `(SimulationStep, (float(self),))` would send every protocol through the constructor.",
 "1328-r02": "NO FINDINGS",
 "1328-r03": "### F1 [optional] tests/unit/test_uptake_system_failure.py :: test_a_refused_maximum_simulation_step_leaves_the_run_untouched\nThis refusal test, and the others like it, now builds the out-of-range step as `SimulationStep(...)` inside the `pytest.raises` block. The others are `test_a_step_below_the_minimum_simulation_step_is_refused_and_changes_nothing` and `test_an_invalid_step_is_a_configuration_error_and_changes_nothing` in the same file, `test_rejects_a_step_above_the_maximum_simulation_step` and `test_rejects_a_step_below_the_minimum_simulation_step` in `tests/unit/test_simulation.py`, and `test_a_step_outside_the_supported_range_is_refused` in `tests/unit/test_playback.py`. The constructor raises before `advance()` or `steps_per_tick()` is called, so the entry point under test is never entered, and the \"nothing moved\" assertions after the block cannot fail. The test names and the docstring of `tests/unit/test_simulation_step.py` still say that these tests pin the refusal at each entry point. A reader therefore credits the entry points with checks that these tests no longer exercise. The tests should be renamed or folded into the constructor tests, or should drive each entry with a step that bypasses the constructor.",
 "1328-r04": "NO FINDINGS",
 "1328-r05": "### F1 [optional] src/anesthesia_sim/core/simulation_step.py :: SimulationStep / require_simulation_step\nThe four run entries now check only `isinstance(step, SimulationStep)`, so the range guarantee rests entirely on every instance having passed through `__new__`, but pickle protocols 0 and 1 rebuild the subclass through `copyreg._reconstructor`, which calls `float.__new__` and skips the check. Measured on this tree: `pickle.loads(pickle.dumps(float.__new__(SimulationStep, 5.0), protocol=0))` loads as a `SimulationStep` of 5.0 with no error, while protocols 2 to 5 and `copy` refuse it. A saved or tampered state loaded that way would then be accepted by `SimulationState` and `AgentUptakeSystem.advance()` at 50 times the ceiling. The new test's docstring says every copy \"rebuilds the step through the constructor\", which is true only for protocol 2 and above. A `__reduce__` that returns `(SimulationStep, (float(self),))` would route every protocol through the constructor.\n\n### F2 [optional] src/anesthesia_sim/core/simulation_step.py :: SimulationStep.__new__\nThe constructor checks the range on the argument in its own type and then stores `float(argument)`, so the check and the stored value can disagree. `SimulationStep(Decimal(\"0.001\"))` and `SimulationStep(Fraction(1, 1000))` are refused with \"0.001 s is shorter than the smallest supported step of 0.001 s\", although both convert to exactly the supported floor, because the exact decimal is smaller than the binary float `1e-3`. A very large int such as `10**400` escapes as a bare `OverflowError` from `isfinite`, the same class of escape `PL-YZ17` was filed for. Converting with `float(seconds)` first and then checking the converted value would make the refusal agree with the value that is stored.",
 "1328-r06": "NO FINDINGS",
 "1350-r01": "NO FINDINGS\n",
 "1350-r02": "### F1 [should-fix] src/anesthesia_sim/core/governing_equations.py :: UptakeEquationSettings\nThe record's range guarantee now rests entirely on `__post_init__` and on the flow types' `__new__`, and unpickling bypasses both. A frozen slots dataclass is restored through `__setstate__`, so `__post_init__` never runs. A float subclass pickled at protocol 0 or 1 is rebuilt through `copyreg._reconstructor`, which calls `float.__new__` directly and skips the guard. Checked on this tree: a settings record whose state carries `cardiac_output_l_min` as a bare `1000.0` loads with no error, and `RunDefinition(...)` accepts it. Every record pickled before this change has bare floats in exactly that form. So the \"saved run's loader later\" that the item's payoff names would reopen PL-HSFV unchanged. Meanwhile `test_a_flow_survives_copy_and_pickle_as_its_type` states that a saved run \"would come back through `pickle`\" with \"the guard run again\", which holds only for the flow object at protocol 2 or higher, not for the record.\n\n### F2 [optional] src/anesthesia_sim/core/circuit.py :: BreathingCircuit.fresh_gas_flow_l_min (and the matching fields on AlveolarCompartment and PatientCompartments)\nThe compartments are non-frozen dataclasses, so a plain assignment such as `circuit.fresh_gas_flow_l_min = 1000.0` stores a bare, unchecked flow without passing through any of the four guarded ways in. The next `snapshot()` then hands a `SimulationSnapshot`, whose field is typed `FreshGasFlow`, a value of 1000 L/min to the readouts. The refusal comes only at the next `equation_settings()`, as a `TypeError`, which `_apply_setting` treats as a halted run rather than a refused setting. That contradicts the new wording in `docs/MODEL.md` and the item's payoff that no record in `core/` or `app/` can hold a flow outside its range. No slider reaches this path. The PR files it as PL-LBQY but still ships the stronger claim.\n\n### F3 [optional] src/anesthesia_sim/core/supported_ranges.py :: FreshGasFlow / AlveolarVentilation / CardiacOutput.__new__\nThe guard checks the raw argument and only then converts it with `float.__new__`. As a result, `CardiacOutput(True)` is built as 1.0 L/min and `FreshGasFlow(-0.0)` is built and displayed as \"-0.0 L/min\". An integer too large for a float, such as `10**400`, escapes as an `OverflowError` from `math.isfinite`, which is not the simulator's own error, so the run view would halt rather than show a refused setting. A string escapes as `math.isfinite`'s own `TypeError`. Now that these constructors are the single place a flow is checked, building `float(value)` first and checking that number would make what is stored exactly what was checked. None of these inputs can come from the sliders. The PR filed part of this as PL-LLMN.",
 "1350-r03": "### F1 [optional] src/anesthesia_sim/core/supported_ranges.py :: FreshGasFlow.__new__, AlveolarVentilation.__new__, CardiacOutput.__new__\nThe new checked types accept -0.0, because `_require_supported` tests `0.0 <= value`, and they store the value exactly as given. So `CardiacOutput(-0.0)` or `FreshGasFlow(-0.0)` gets into the compartments, into `UptakeEquationSettings` and into the run record, gives tissue flows of -0.0, and `format_flow` shows it as \"-0.0 L/min\". I confirmed this on this tree. The PR makes the constructor the single place where a flow is parsed, so normalising the value there, for example with `super().__new__(cls, value + 0.0)`, would fix it for every way in at once. Filing it as PL-LLMN leaves a type that is supposed to guarantee a well-formed flow able to hold a negative zero. The sliders cannot produce -0.0. A headless run, a notebook or a later saved-run loader can.\n\n### F2 [optional] src/anesthesia_sim/core/circuit.py :: BreathingCircuit (also AlveolarCompartment, PatientCompartments)\nThe compartments are still mutable dataclasses, so a direct assignment such as `circuit.fresh_gas_flow_l_min = 1000.0` gets past every guard this PR adds. `snapshot()` then reports 1000 L/min for that tick, and the run only fails at the next `equation_settings()`, with a TypeError that halts the run as a failure rather than refusing the setting. That contradicts the new docs/MODEL.md text, which says a flow outside its range is refused \"before any compartment or settings record can hold it\". It also contradicts the item's payoff that no record in core/ or app/ can hold such a flow. The PR files this as PL-LBQY, but the documentation it ships states the stronger guarantee without naming this exception.",
 "1350-r04": "### F1 [optional] src/anesthesia_sim/core/supported_ranges.py :: FreshGasFlow, AlveolarVentilation, CardiacOutput\nA flow pickled at protocol 0 or 1 is restored through `copyreg._reconstructor`, which calls `float.__new__` directly, so the range guard never runs on load: a protocol-0 pickle of `UptakeEquationSettings` with its fresh gas flow edited to 500 L/min loads as `FreshGasFlow(500.0)`, and both the record and `RunDefinition(...)` accept it, because unpickling skips `__post_init__` and `require_fresh_gas_flow` checks only `isinstance`. That is the PL-HSFV run again, and it contradicts `test_a_flow_survives_copy_and_pickle_as_its_type`, which says pickle rebuilds each flow through its constructor but tests only the default protocol. The PR also removed the record's own sign-and-finiteness checks on the three flows, which `.claude/rules/core-domain.md` says stay with the record, and the tissue-sum check cannot see a NaN or infinite cardiac output, so such a value is refused only when the run is first evaluated, in words naming `matrix[1][1]` rather than the setting. A `__reduce__` returning `(type(self), (float(self),))` on each type makes every protocol rebuild through the guard.\n",
 "1350-r05": "NO FINDINGS\n",
 "1350-r06": "NO FINDINGS\n",
 "1354-r01": "### F1 [optional] src/anesthesia_sim/core/supported_ranges.py :: CaseInstant.__new__\n`require_case_instant` refuses a `StepCount` or a `SimulationStep` handed in as an instant, but `CaseInstant.__new__` builds an instant from either without complaint. For a state at 6,000 steps of 0.1 s, `CaseInstant(state.step_count)` gives an instant of 6,000 s while the run stands at 600 s. mypy accepts it, because an `int` is allowed where `float` is annotated, and so does every runtime check after it, so a fork, a mark or a reach built this way would land ten times too late at the shipped step. The pull request names this exact construction as the hazard behind its swapped-argument message, and the constructor is the one place left that still admits it; no call site in `src/` does this today, and refusing the other checked quantities in `__new__` would close the gap.\n",
 "1354-r02": "NO FINDINGS",
 "1354-r03": "### F1 [should-fix] src/anesthesia_sim/core/supported_ranges.py :: CaseInstant.__new__\n`CaseInstant.__new__` checks only the number, so it builds from a value that was already checked as another quantity: `CaseInstant(StepCount(600))` is an instant of 600.0 s, and `CaseInstant(SimulationStep(0.1))` and `CaseInstant(FreshGasFlow(4.0))` also build (verified against the tree). This PR refuses exactly that swap in `require_case_instant`, and its own test docstring says an instant built from a count \"passes every check and is the wrong quantity\", but the constructor is where such a swap would be written, and mypy accepts it there because an `int` or `float` subclass satisfies a `float` parameter. A later `CaseInstant(resume_point.step_count)` would put a fork or a time mark at ten times the intended time at the 0.1 s step with no refusal, while `docs/MODEL.md` now tells readers that a swapped quantity \"is refused as the swapped argument it is\". Refusing `_CHECKED_QUANTITIES` instances in `__new__`, as `require_case_instant` already does, closes the gap; `PL-7N8P` covers `True` and `Decimal` but not this case.\n",
 "1354-r04": "NO FINDINGS\n",
 "1354-r05": "### F1 [optional] src/anesthesia_sim/core/supported_ranges.py :: CaseInstant.__new__\n`CaseInstant(...)` checks only the value, so it accepts another checked quantity without complaint. For example, `CaseInstant(StepCount(600))` builds an instant of 600 s, although 600 steps at the shipped 0.1 s step is 60 s. `CaseInstant(SimulationStep(0.1))` and `CaseInstant(CardiacOutput(5.0))` are accepted the same way, and mypy allows the first because an `int` is accepted where a `float` is declared. The swapped-argument refusal that `docs/MODEL.md` and the commit describe fires only in `require_case_instant`, when the quantity is handed in unwrapped. It does not fire at the conversion, which is where a caller would actually write the swap, so the type would then carry a wrong instant as if it had been checked. No current caller does this, but rejecting `_CHECKED_QUANTITIES` other than `CaseInstant` in `__new__` would close the gap where it opens.",
 "1354-r06": "NO FINDINGS\n",
 "1365-r01": "NO FINDINGS",
 "1365-r02": "NO FINDINGS",
 "1365-r03": "### F1 [optional] src/anesthesia_sim/core/concentration.py :: Fraction.__new__, Percent.__new__\nEach constructor now refuses the other concentration type, on the stated ground that `mypy` passes a rebuild of one `float` subclass as another. The same ground holds for the five other checked `float` types, and the constructors accept all of them silently: on this head `Percent(FreshGasFlow(2.0))` builds a 2% dial from 2 L/min, and `Fraction(SimulationStep(0.05))` builds a fraction of 0.05 from a step in seconds. No `src/` path makes either call today. However, `require_fraction` and `require_percent` tell a caller holding a swapped quantity to \"build it as Fraction(...)\" or \"Percent(...)\". Following that advice ends in a wrong-unit concentration that nothing downstream refuses, because a 2% dial is under every shipped vaporizer maximum. PL-CX2C files the misleading advice, but not the constructors' acceptance.\n",
 "1365-r04": "NO FINDINGS\n",
 "1365-r05": "### F1 [should-fix] src/anesthesia_sim/app/run_view.py :: RunView.present_halt\nThis change turns the five `Fraction(...)` wraps in `SimulationController.snapshot()` from no-op casts into range checks that can raise. `present_halt` starts by calling `snapshot()`, and it is the path PL-25KS built so that a halt is shown even when the render path is what failed. If a compartment's fraction is ever refused, `SimulationView._halt_every_run` fails every controller, and then the first `present_halt` raises the same refusal out of the slot before any status word, transport button or banner is written, so the screen keeps reading \"Running\" with Pause enabled over a failed run whose clock and chart have stopped. \"No supported setting reaches it\" (PL-7DJK, untriaged) cannot excuse a fallback that exists for failures nobody expected, so the halt should be written from controller fields that cannot raise rather than from a fresh snapshot.\n\n### F2 [optional] src/anesthesia_sim/app/chart_frame.py :: RunFrame.percents\nEach drawn value is now range-checked lazily, one trace at a time inside `ConcentrationChart.draw`, after the axes, the grid and the earlier traces have already been moved to the new frame. A refused value in one trace leaves the traces drawn before it on the new window and the rest of that run, any second run, the wash-in plot and the readouts on the previous frame. Once a halt banner is shown over that chart, a learner would read a picture that mixes two instants as the state the run stopped in. Building every value a frame draws before drawing any of it would keep a refused frame from being half-applied.\n",
 "1365-r06": "NO FINDINGS\n",
 "1448-r01": "### F1 [should-fix] src/anesthesia_sim/layout/model.py :: LayoutModel.resize / _moved\n`_moved` refuses a drag only when a child's new size is exactly zero or less. `borders()`, however, treats two borders within `BORDER_ALIGNMENT_TOLERANCE` (1e-9) of each other as one line. So the model's own operations can create a sliver that leaves the borders around it permanently stuck. Reproduced on `column[row[1,2,3] (0.3,0.3,0.4), row[4,5] (0.6,0.4)]`: `resize(Handle(0,(0,),0), 0.6 - 1e-12)` is accepted and leaves Area 2 with a width of 1e-12. A drag to `nextafter(0.6, 0)`, one unit in the last place short of the neighbouring border, also succeeds and leaves Area 2 1.1e-16 wide, which is what a pointer released on the neighbouring border can produce. After either drag, `borders()` puts both handles of the top row and the bottom row's handle on one line, and every later drag of any of the three is refused with \"would leave no room for Area 2\". The PR says only a hand-edited file can produce this state, but `resize`, and `split` with a very small `at`, produce it too. A drag should be refused, or clamped, when it would bring a border within the alignment tolerance of a neighbouring border of the same split, so that the zero-size rule and the tolerance agree.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView.compartment_selection_changed\nThe selection reaches a legend only when `compartment_selection_changed` emits. A legend connected after the last emission keeps the value its constructor gives it, `INITIAL_COMPARTMENT_SELECTION`: all six compartments checked, on one run. This is the stated reason for the signal (\"a second is told the same\"), and it fails for any legend created after the runs are placed, such as a second chart Area opened during a two-run comparison. That legend shows six checked boxes and no run-comparison row while the plot draws two compartments for two runs. If the reader clicks it and nobody answers, the legend falls back to the same stale selection. Connecting a legend should also hand it the current `compartment_selection`, for example by calling `show_selection(view.compartment_selection)` when it is connected. Otherwise the boxes and the curves disagree, which is the disagreement this change exists to prevent.",
 "1448-r02": "NO FINDINGS",
 "1448-r03": "### F1 [should-fix] src/anesthesia_sim/app/qt_chart.py :: TraceLegend.__init__ / SimulationView.compartment_selection_changed\nA legend learns the owner's selection only from the next `compartment_selection_changed` emission, and its constructor shows `INITIAL_COMPARTMENT_SELECTION` (all six compartments checked, one run, branch-point entry hidden, compare row empty). A legend built or reopened while two runs are drawn, which is the closed-and-reopened or second-legend case this change exists for, therefore shows six checked boxes and no per-run entries against a plot drawing two compartments per run. It stays wrong until the run set changes or the reader clicks a box. The legend docstring's guarantee that \"no box keeps a state it was not handed\" is false at the moment of connection; connecting a legend should hand it `SimulationView.compartment_selection` at once, or the constructor should require a selection.\n\n### F2 [optional] src/anesthesia_sim/app/compartment_selection.py :: CompartmentSelection.with_run_count\nWhen a branch is taken, the selection is cut to the top of the table (circuit and alveolar), so the vessel-rich trace is dropped. When Reset then returns the dashboard to one run, `with_run_count(1)` keeps the cut selection. The cap notice disappears because only one run is drawn. The learner then sees one run with four compartments unchecked and no sentence saying why. The MAC-awake band is still drawn, but the vessel-rich trace it is read against is gone. The order is already kept on the value, so the pre-cap selection could be restored, or a one-line notice could stay on screen. The author made this choice deliberately to match the old legend, but it is a stale-context display state in the new code.",
 "1448-r04": "### F1 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView.compartment_selection_changed\nThe signal's docstring says a second legend \"is told the same\", but a legend is only told when the selection next changes. Connecting a legend does not send it the current value, and `TraceLegend()` can only start from `INITIAL_COMPARTMENT_SELECTION`, which has all six boxes checked on one run. Suppose a legend is built and connected while two runs are drawn, as the area system's second chart Area or a reopened legend would be. It then shows six checked boxes, no compare row and no branch entry while the plot draws two capped curves across two runs. That stays so until the reader clicks or the run set changes, which is the box-and-curve disagreement this change exists to rule out. No caller does this today. The contract needs one way in that both connects the legend and hands it `compartment_selection`, or a constructor that takes the selection.",
 "1448-r05": "### F1 [should-fix] src/anesthesia_sim/layout/model.py :: LayoutModel.split\n`split` refuses a cut only when a part would have size exactly zero, so the model's own API can create an Area narrower than `BORDER_ALIGNMENT_TOLERANCE` (1e-9 of the window). Build `column[row[1,3], row[2,4]]` and then call `split(AreaId(1), ROW, 1 - 1e-12)`: Area 5 is 5e-13 of the window wide, `borders(Handle(0,(1,),0))` now chains both handles of the top row with the bottom row's handle, and `resize` refuses every position, 0.3 and 0.7 alike, with \"would leave no room for Area 5\". The result is a layout made only through supported operations whose middle border can never be dragged again, next to an Area no screen can show. The PR body and the `resize` docstring say only a hand-edited file can reach this state, so nothing guards against it. `split` should refuse a cut that leaves either part within the alignment tolerance of the window, or PL-K285's minimum size should be applied here before PL-W9P6 makes the handles live.",
 "1448-r06": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView.compartment_selection_changed\nThe signal only carries a selection when it changes, and a `TraceLegend` is always built showing `INITIAL_COMPARTMENT_SELECTION`, which is all six compartments on one run. So a legend connected after the first change shows the wrong state until the next click or run-set change. That covers the reopened or second legend that this change exists to support, which the signal's docstring says \"is told the same\". During a two-run comparison, such a legend shows six boxes checked and no compared row, while the plot draws two compartments per run. That is the box-versus-curve disagreement the class exists to prevent. The new integration test avoids it only by calling `renderer.show_selection(view.compartment_selection)` by hand before connecting. Nothing in the API makes that call happen, such as a connect helper that sends the current value, or a constructor argument.",
 "1451-r01": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at_mark\nReturning to a mark opens the branch with any setting the trunk changed at that instant already applied, so the learner cannot get back to the moment before their decision. To reproduce: mark 45.3 s and let the trunk halt there. While it is halted, raise the vaporizer from 2% to 4%, run on to 75 s, then choose \"45.3s, on your mark\". The branch opens at 4% with an empty control record, because `segment_at` and `_setting_at` both include a change made at the fork instant; a halt fork taken on arrival had opened at 2%. The selector then lists \"45.3s\" and \"45.3s, on your mark\" as if they were two choices, but both give the same branch. A learner who presses Start to see \"what if I hadn't\" gets a copy of the trunk. The new docs/MODEL.md text says this is the halt's branch and does not replay the trunk's later changes, and that is true only when nothing was dialled at the mark.\n\n### F2 [optional] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at_mark, _resume_point_at_halt, _resume_point_at\n`SimulationView._handle_fork` and `_handle_halt_fork` pass these rewritten refusals to the learner's notice word for word. They now tell the learner to use `resumed_at_mark` and `resumed_at_halt`, method names that appear nowhere on screen; the controls a learner actually has are the selector's \"..., on your mark\" row and the halt button. They also give instants as raw seconds and lists (\"which this run holds at [0.0] s\", \"short of the mark at 90.0 s\") rather than through `format_elapsed`. So the notice reads \"Setting refused - ... the mark at 90.0 s\" beside a marks panel that says \"1m30s\". This fires only when a press races a change the panel has not yet redrawn, a case the view's docstrings say these handlers are built to survive.\n",
 "1451-r02": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at_mark\nIf the trunk halts on a mark and the learner then changes a setting before stepping on, the trunk records a keyframe at exactly the mark's fork instant, and `segment_at(fork_s)` and `_setting_at(..., fork_s)` both resolve that instant to the new stretch. So the mark's branch opens already carrying the trunk's own decision: with a mark at 60 s and the vaporizer turned from 2% to 0% at the halt, the halt fork taken before the change opens at 2.0%, but \"1m, on your mark\" opens at 0.0% with a different `opened_from`. This contradicts docs/MODEL.md's claims that the branch \"does not replay what the trunk did afterwards\" and is \"the branch the halt would have given\". A learner who returns to the mark and leaves the dial alone gets the trunk's curve again, from a row that opens the same branch as the \"1m\" control-event row beside it.\n",
 "1451-r03": "NO FINDINGS",
 "1451-r04": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at_mark\nWhen the trunk changed a setting at the instant a mark is reached, as in the usual sequence of halting on the mark (or pausing and marking the clock) and then dialling a new value, `segment_at(fork_s)` and `_setting_at(fork_s)` both treat the change as already in force, so the branch opens under the trunk's new setting. Reproduced: a mark at 60 s halts a 2 % run, the learner sets 5 % and runs to 180 s, and returning to the mark gives a branch at 5 % whose `opened_from` differs from the 2 % halt branch taken before the change. The `docs/MODEL.md` text added here says this branch is the one the halt would have given and continues under the settings in force at the mark, leaving the trunk's later changes to the trunk, and no new test changes a setting on the mark's step. A learner who returns to the decision point and presses Start therefore re-runs the trunk's own decision and gets a curve lying on the trunk's, not the alternative the \"on your mark\" entry implies.\n",
 "1451-r05": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at_mark\nReturning to a mark where the trunk's own setting was changed opens the branch with that change already in force. Here is the sequence, which I checked by running it. A mark at 20 s halts the trunk, the learner turns the vaporizer to 0% while the trunk stands on the halt (the use the halt exists for), the trunk runs on to 60 s, and the learner then picks \"20s, on your mark\" to try keeping the vaporizer on. The branch opens with the delivered concentration already at 0.0% and an empty control record, because `segment_at(fork_s)` and `_setting_at` both take the segment the trunk opened at that instant. The two traces then coincide with no marker on the branch, and once the trunk has stepped no row offers the settings from before the decision. The new `docs/MODEL.md` bullet says the branch \"does not replay what the trunk did afterwards\". Either open this door under the settings the reaching step was computed under, or state this case in `docs/MODEL.md` and make it visible on the branch.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.resumed_at_halt\nThe halt button and the new selector row for the same instant can give branches that disagree about the learner's own mark. This can be reached from the bookmark dialog, not only with the two-decimal instants that PL-2N43 (the filed halt-button item) records. Halt on an alveolar 0.4 xMAC target (step 1912, clock 191.20000000000002 s), then type the displayed 191.2 s as a time mark while the trunk is halted there. The panel then offers \"Branch here: 3m11.2s, stopped on your mark\" and \"3m11.2s, on your mark\". The halt button's branch reads the new mark as BEFORE_THIS_BRANCH, which tells the learner it is unreachable. The selector's branch reads the same mark as PASSED. I reproduced this at 0.3, 0.4 and 0.5 xMAC. The docs this PR adds say the two doors give the same branch. So either make the halt door reconstruct its crossing the way `_resume_point_at_mark` does, or raise PL-2N43's priority and record this route in it.\n",
 "1451-r06": "NO FINDINGS",
 "1585-r01": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_unconditional_region\nThe record column's ignored vertical size policy holds it to the height of the run rows beside it. With one run, those rows are roughly a transport row, the readout heading and one row of cards, about 180 px. A control-change panel holds up to 12 entries plus its heading, its two-line caption and the overflow line, so after five or six changes the older listed entries and the line \"N earlier change(s) not listed; M not marked on the chart\" sit below the viewport. With a branch, the branch's whole panel is stacked under the trunk's in the same small scroll area, so the comparison's own intervention record is out of view. `_require_unconditional_values` checks only ancestry, and the new test checks only `isVisible()`, which stays true for content scrolled out of the viewport. Both therefore pass while part of an unconditional value is off screen, which `docs/MODEL.md` forbids (\"nothing may cover\"). Before this change the record sat in the sidebar at the chart's full height.\n\n### F2 [optional] src/anesthesia_sim/app/run_view.py :: RunView._lay_out_readout_section\nThe heading row now holds four labels that do not wrap: the substance heading, the interpretation line, \"Delivered 2.00% (1.00 \u00d7MAC)\" and \"1 MAC sevoflurane = 2.0%\". At the 14 px default font that is roughly 850-900 px, and it becomes the left column's minimum width, which the readout row's reflow (`PL-8M05`) can no longer reduce. In a narrower window, such as the un-maximized 0.8 \u00d7 1366 = 1093 px window, the box layout keeps that minimum and gives the control-change record about 180 px, less than the 257 px the PR measured its lines needing. The record's lines are then clipped behind a horizontal scroll bar, and no check notices, for the same reason as F1. The widths are estimated rather than measured, because PySide6 is not available here.",
 "1585-r02": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_page / _show_branch\nThe new unconditional region is added to the page widget that sits inside the page's QScrollArea, so it is outside the splitters but not outside the scroll. After every branch, `_show_branch` calls `_keep_chart_in_view`, which scrolls that page down to the chart. The repository's own measurement in `test_taking_a_branch_leaves_the_concentration_chart_in_view` puts the chart at y 869-1229 in a 1000 px viewport, and the 44 px title row this change removes still leaves a scroll of roughly 185 px or more. That scroll takes both transport rows (run names and run state) and the trunk's readout heading (agent, delivered concentration, 1 MAC) out of view just as the learner starts comparing. `_require_unconditional_values` checks only ancestry. `test_no_unconditional_value_sits_inside_the_layout_container` takes the fork first and then asserts `isVisible()` under the message \"is not on screen\", and `isVisible()` stays true for a widget scrolled outside the viewport, so the test passes in exactly the state that breaks docs/MODEL.md's rule that no required value \"may be covered while the application still believes it is showing it\".\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_unconditional_region\n`record_scroll` has an Ignored vertical policy, so the control-change column is clamped to the height of the run rows beside it. For one run that is one transport row plus one readout section, roughly 200 px. `timeline_panel` lists up to 12 changes, newest first, and puts the bound note (\"N earlier change(s) not listed\", \"N not marked on the chart\") below them. That note exists only when the list is already full at 12 lines, about 280 px of panel, so whenever it applies it is clipped below the visible edge together with the oldest listed changes. A learner sees about eight changes above a scroll bar and nothing saying the record or the chart marks are incomplete, which is the \"list that quietly ends\" that docs/MODEL.md \u00a7 \"Bounds are displayed, not silent\" forbids. In a compared case both runs' records share this one scroller, so the branch's record starts under the trunk's full record and only its first lines can be in view. The region check and the new test look only at ancestry and `isVisible()`, so neither detects the clipping.\n\n### F3 [optional] tests/integration/test_simulation_view.py :: test_a_run_whose_region_lacks_a_declared_value_is_refused\n`_place_run` calls `_require_unconditional_values(run)` before `_restack_sections()`, so the run's parameter row has no parent yet when the check runs. The \"in a splitter\" case points ONE_MAC at the fresh-gas slider, so it is refused through the \"outside the region\" branch, never through `elif _within(widget, self._sections)`. That branch guards against the region itself being absorbed into the layout container, which is the risk `PL-W9P6`'s adapter brings, and deleting it leaves every new test green. A case that puts the region, or a declared widget already placed there, inside `_sections` would exercise it.\n",
 "1585-r03": "### F1 [should-fix] src/anesthesia_sim/app/run_view.py :: RunView._write_settings\n`_write_settings` writes the two values this change declares unconditional, the delivered line and the 1 MAC statement, only after `setting_readouts(settings)` and the slider loop. `_write_statement` runs that tail last precisely because `setting_readouts` can raise (a MAC that is not positive, or a control with no offered step), and `_one_mac_text` needs nothing from that call, yet a raise leaves both labels as the previous write left them while `refresh` has already rewritten the \u00d7MAC readouts and the \"Modelled concentrations\" heading from the new snapshot. After an agent change that met the raise, the row would show the new agent's multiples beside the old agent's \"1 MAC sevoflurane = 2.0%\" and dial value, and `present_halt` goes through the same tail and leaves them stale too. No shipped agent reaches the raise today, so this is latent, but building both lines from the settings before that call removes it.\n\n### F2 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._require_unconditional_values\nThe control-change record now sits in a QScrollArea whose vertical size policy is Ignored, so the band is only as tall as the run rows beside it and any part of a record below that height is scrolled out of view. The list is newest first, so the oldest entries and the overflow note (\"\u2026 earlier change(s) not listed; \u2026 not marked on the chart\") go first, and in a compared case the branch's panel is stacked under the trunk's in the same viewport. The guard checks only ancestry, and `test_no_unconditional_value_sits_inside_the_layout_container` checks only `isAncestorOf` and `isVisible()`, both of which a widget clipped by a scroll viewport satisfies. So neither can detect a value that docs/MODEL.md says nothing may cover going out of view, inside a container the region itself introduced.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._place_run\n`_place_run` puts the run's transport row, notice, readouts and record into the shared layouts before `_require_unconditional_values` runs, and the refusal raises without taking them out. On the constructor path that aborts the dashboard, as the guard's docstring says, but on `add_run`, which `_show_branch` calls, the widgets stay on screen while the run never joins `_runs`, so no frame refreshes them: a clock frozen at the fork, blank delivered and 1 MAC lines, and a branch that `BranchedCase` already lists. The refusal fires only on a layout defect, but on this path it leaves a plausible stale run on screen rather than none, so it should run before placement or remove the holders, as `_remove_run` does, before raising.\n",
 "1585-r04": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_unconditional_region\nThe record scroll area is given `QSizePolicy.Ignored` height, so it is exactly as tall as the left column of transport rows, notices and readouts, which is about 200 px for one run. A full record panel holds a heading, a two-line caption, 12 entries and the \"N earlier change(s) not listed; M not marked on the chart\" line, so after a few changes the older entries and that overflow line fall below the viewport. In a compared case the first run's long panel pushes the second run's panel, which lists the branch's own changes, to the bottom edge or past it. Once the column is scrolled, it can show entries whose \"Control changes \u2014 Run 2\" heading is above the viewport, which is the `PL-C3GS` misattribution, and with a trackpad on macOS the scroll bars are hidden at rest, so nothing marks the cut. The new container test and `_require_unconditional_values` still pass, because `isVisible()` and an ancestry check are both true for a widget scrolled out of view.\n\n### F2 [should-fix] src/anesthesia_sim/app/run_view.py :: RunView._lay_out_readout_section\nIn a compared case the band's readout column stacks both runs' sections under the same heading, \"Modelled concentrations: sevoflurane\", because the fork holds both runs to one agent. Nothing in either section names its run: the run names are only in the transport rows, and the other run's transport row and both banners sit between each name and its readouts. The new \"Delivered 3.00% (1.50 \u00d7MAC)\" text is often the setting the branch was taken to change, so a learner can read the branch's setting and concentrations as the trunk's from stacking order alone, and `docs/MODEL.md` says stacking order is not enough. The `docs/MODEL.md` hazard row that this diff edits still says the run is named on each run's own readout panel, which is not true of the screen this diff builds.\n\n### F3 [optional] src/anesthesia_sim/app/dashboard_frame.py :: DELIVERED_LINE_TEMPLATE\nThe vaporizer setting now sits on the line headed \"Modelled concentrations: sevoflurane\", after \"Model outputs \u2014 not measurements.\", and without the slider that showed it was an input. Once a learner can close the dial's View, this line is the only place the setting is shown. \"Delivered 2.00%\" on a line of modelled values can then be read as a modelled concentration reaching the patient, and at low fresh gas flow that is far from the circuit readout just below it. A label that calls it the dial or vaporizer setting would keep the input apart from the outputs.\n",
 "1585-r05": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_unconditional_region\nThe record column's scroll area has an Ignored vertical policy, so it is only as tall as the run rows beside it. For one run that is a transport row plus one readout section, roughly 190 px. A control-change panel with about seven or more entries, or the full 12 entries plus the overflow line (\"N earlier change(s) not listed; N not marked on the chart\"), is taller than that. So the overflow note, which exists so the list does not quietly claim nothing earlier happened, sits below the fold whenever it appears. With two runs, the branch's panel stacks under the trunk's full panel, so the branch's own record of changes can sit wholly or partly out of view. The new tests only check ancestry and `isVisible()`, and both stay true for a widget scrolled out of the viewport. So an unconditional value can be off screen while `_require_unconditional_values` and `test_no_unconditional_value_sits_inside_the_layout_container` both pass.\n\n### F2 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._place_run / _require_unconditional_values\nThe check runs after every `_holder` has already put the run's widgets into the shared layouts, but before the run is added to `self._runs` and `self._slots`. When it raises during `add_run` from a branch press, inside a Qt slot where the error is printed and lost, the branch's transport row, readout cards and control record stay on the page. Nothing ever refreshes or removes them, because no slot records them for `_remove_run`. The learner then sees a second run's readouts frozen at their first values, beside working controls. Removing the placed holders before raising would make the refusal leave the page as it was.",
 "1585-r06": "### F1 [should-fix] src/anesthesia_sim/app/run_view.py :: RunView._lay_out_readout_section (_delivered_text)\nThe new delivered line puts the vaporizer setting, which is a model input (the fresh-gas concentration the learner dialled), on the row that reads \"Modelled concentrations: Sevoflurane  Model outputs \u2014 not measurements.\" above the six compartment cards. On that row, \"Delivered 2.00% (1.00 \u00d7MAC)\" reads as an eighth model output, the concentration the patient is receiving. At low fresh gas flow, though, the modelled inspired (Circuit) concentration sits well below the dial, and that delivered-to-inspired gradient is what the model exists to teach. The dial's own row made clear that the number was a setting; the copy in the band loses that, so label it as the dial setting or set it apart from the modelled-concentrations heading and its disclaimer.\n\n### F2 [should-fix] src/anesthesia_sim/app/run_view.py :: RunView._write_settings (_one_mac_text)\n`_one_mac_text` is written inside `_write_statement`, so `present_halt` rewrites it from `controller.record()` and leaves the readout cards and their \u00d7MAC lines as the last frame drew them. After an agent change whose next frame fails (the sequence `test_a_halt_after_an_agent_change_names_one_agent` exercises), the band reads \"1 MAC desflurane = 6.0%\" directly above the cards from the last frame. On a run that had recorded a case, those cards show sevoflurane percentages whose \u00d7MAC lines were divided by 2.0%. The chart caption, which only a frame writes, still says \"1 MAC sevoflurane = 2.0%\", so the line the PR calls \"the divisor of every \u00d7MAC number in the row\" contradicts both the row and the chart. Write it in `refresh` from the snapshot that `readouts()` divides by, so it stays with the cards it qualifies.\n\n(Note: these findings were not saved to /tmp/claude-0/-home-user-open-anesthesia-sim/45eaf3d4-ced3-51a4-9eec-9faf4f65f319/scratchpad/replay/pr1585/findings-pkpd.md. The harness blocked the write and said subagents must return findings as text instead.)\n",
 "1622-r01": "### F1 [blocking] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle / AreaLayout.refresh\nEach View's need is read only when `_settle` runs, which is on a resize, a show, a rebuild, a model change or a drag. It is not read when a render tick changes what a View holds. `SimulationView.add_run` touches no part of the layout, and `refresh` only hands the tick to each View. So when a learner opens a branch, the Agent accounting View builds a second run's mass-balance panel, and the chart and wash-in Views add per-run rows and advisories. The frame stays pinned by its explicit `setMinimumSize` to the one-run need, and `minimumSizeHint` keeps returning the stale `_least`. On a scrolling page, such as the 1366 by 900 px case this change targets, nothing then resizes the layout. The second run's accounting panel, or the chart under its added rows, is drawn below its minimum and clipped, with no notice. That is the silent clipping the change claims to remove, and the new `docs/MODEL.md` sentence says it cannot happen.\n\n### F2 [should-fix] src/anesthesia_sim/app/area_layout.py :: AreaFrame.show_too_small / _floor\nA too-small Area is held only at `_structural_minimum`. That is the header, the rule, one padding and one line of text, about 58 by 177 px. The notice's body wraps to several lines at that width, and it is the part that states the size the View needs and the size the Area has. When `settle` gives a too-small Area only its floor, the frame's explicit minimum overrides the notice's own minimum. This happens when a kept neighbour holds its need and takes the rest of a fixed window, and in the all-floors fallback. The body is then cut off, and at that width even a longer title such as \"Too small for Agent accounting.\" can wrap past the one line. The reader is left with a bare warning title, or part of one, and without the statement this item exists to give. The adapter tests check only that each frame is at least its minimum, never that the body is visible.",
 "1622-r02": "### F1 [blocking] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle / AreaLayout.refresh\nA View's need is sampled from its widget's minimum only when the layout is built, resized, shown or changed, and `refresh` never settles again. The commit itself says the concentration chart's minimum height grows from 558 to 601 px when a second run is added, and `ConcentrationView.refresh` also shows or hides caption lines such as the capped-traces notice. So after a branch adds a run, the frame stays held at the old need by `setMinimumSize`, `_least` and `minimumSizeHint` stay stale so the scrolling page does not grow, and the chart is squeezed about 43 px below its own minimum. That is the clipping this change exists to stop, in the comparison case where a learner most needs every legend row and trace legible, and no too-small notice appears.\n\n### F2 [should-fix] src/anesthesia_sim/layout/sizing.py :: settle\nWhen every Area under the first split that cannot hold its children is in `kept`, `let_go` becomes all of them at once, not one at a time. This happens on any window shrink, and on first show, because the pre-show path marks every Area drawn. Measured with the pure function: a column with fractions 0.2/0.4/0.4, three Areas each needing 300 px, a 60 px floor and 8 px handles, at 700 px tall draws none of the three Views, though two fit (300 + 300 + 60 + 16 = 676 px). At the root split this hides every View in the window when one Area giving way would have done. That contradicts the docstring's \"only after them\" ordering.\n\n### F3 [should-fix] src/anesthesia_sim/app/area_layout.py :: AreaLayout._position_at / AreaLayout._fits\nThe drag still converts the pointer to a fraction linearly, and it checks fit from the model's fractions. But the screen now draws held sizes that differ from those fractions. Take a row at 0.7/0.3 in 808 px where the right View needs 300 px. Its border is drawn at 500 px, not at the 560 px the fraction puts it. A 1 px nudge rewrites the stored fraction from 0.7 to about 0.626 and emits `layout_changed`, though nothing moves on screen. Dragging right then leaves the border frozen for about 60 px with no WARNING, until the fraction-based size falls below the start size. The reader's saved proportions are changed by a move they could not see, against the stated rule that held sizes leave the stored fractions alone.\n\n### F4 [optional] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle (minimum_extent call)\nThe layout's minimum size hint is computed from `needs` alone, but each frame is held at the larger of its need and its floor (header plus chooser and menu, 177 px wide offscreen). Where a View's need is narrower than its floor, the hint understates the room the splitters will take. A growable host can then stop short of the sum of the bounds, and a neighbouring View is reported \"Too small\" inside the scrolling page. The new MODEL.md sentence says that never happens there. Passing the per-Area larger of need and floor to `minimum_extent` would keep the hint and the frame minimums consistent.",
 "1622-r03": "### F1 [blocking] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle\nEach Area's need is read from the View widget's minimum size hint only inside `_settle`. `_settle` runs only on a resize, a show, a model change or a drag. The item file records that this hint grows with the runs: the concentration chart needs 558 px of height with one run and 601 px with two. When a learner takes a branch, `refresh` adds the second run's rows, but nothing settles again. So `_least`, `minimumSizeHint` and each frame's explicit `setMinimumSize` keep the one-run need. Because the frame's minimum is set explicitly, the View's larger hint cannot reach the splitter or the scrolling page. At the 1366 by 900 px window the commit cites, the page is taller than the viewport, so the Areas keep their stale height and the chart is squeezed about 43 px below its own minimum until the window is resized. That is the clipping this change says it removes, and it falsifies the new `docs/MODEL.md` sentence that the page grows to give a View the size it needs.\n\n### F2 [should-fix] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle / minimum_extent\n`least` is `minimum_extent(tree, AREA_HANDLE_WIDTH, needs)`, but `settle` holds each Area at `_larger(need, floor)`. `test_settle_holds_a_floor_above_a_need` shows that a floor can be larger than a need, which happens when the header's chooser and menu are wider than the View. In that case the hint the host grows to is smaller than the extent `settle` requires. For example, a row with needs 160 and 400 px wide, a 177 px floor and 8 px handles gets a hint of 568 px, but `settle` needs 577 px. At 568 px the 400 px View is reported too small at 280 px, and it stays that way inside a scrolling page that could have grown. The `Fit.bounds` docstring says the minimum is the sum of the bounds, so the hint should be `minimum_extent` of the larger of need and floor (the hidden-widget branch passes bare `needs` as its bounds too).\n\n### F3 [should-fix] src/anesthesia_sim/layout/sizing.py :: settle\nWhen a split is unheld, `settle` lets go every Area under the first unheld split. It does so all at once and also lets go Areas that play no part in the conflict. A parent split is listed in `unheld` when one child is too wide across it, so its other children are released as well. With a column of (0.8, 0.2) holding a row of two Views that need 400 px and a third View that needs 300 by 200, at 700 by 600 px, all three Areas are reported too small. Yet the third could be drawn at 700 by 200, as `apportion` with only the row released shows. Likewise, two kept 400 px Views in 806 px both go blank (399 px each), although one could keep its View. In a host that cannot grow, the result blanks Views that fit, so a learner loses a display for a shortfall elsewhere in the window.",
 "1622-r04": "### F1 [should-fix] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle\nA View's need is measured from its widget's minimum size hint only when `_settle` runs, which is on build, show, resize and a layout change. After that, each frame is pinned with `setMinimumSize` and `minimumSizeHint` returns the cached `_least`. The ConcentrationView's minimum then grows during a run, and nothing settles again. It grows when `add_run` adds a branch (the item measured 558 px for one run and 601 px for two), and again when a run's off-scale line or the capped-traces advisory is un-hidden during `refresh`. The scrolling page does not grow, and the frame's pinned minimum overrides its layout's larger hint, so the chart, its per-run trace lines and the off-scale statement are squeezed or clipped. That is the clipping this change exists to prevent. It can also hide the line telling a learner that a trace has left the axis, and it makes the new `docs/MODEL.md` sentence (\"the page grows to give a chosen View the size it needs\") false once a branch is taken. No test adds a run or shows an advisory after the layout has settled.",
 "1622-r05": "### F1 [blocking] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle / AreaLayout.minimumSizeHint\nA View's need is read only when `_settle` runs, which happens on a build, a show, a resize, a model change or a drag. It is not read when a tick adds a run. `refresh` adds one row or panel per run (`_RunCopies.follow`), so the View's own minimum grows: the PR measures the concentration chart at 558 px with one run and 601 px with two, and the accounting View gains a whole panel per run. Each frame stays pinned by `setMinimumSize` to the old need, and `minimumSizeHint` returns the cached `_least` instead of Qt's live hint. So after a learner branches a run, the dashboard page no longer grows as it did before this change, and the chart or the required accounting View is squeezed below its minimum with no too-small notice until the window happens to be resized. That is the clipping this item exists to remove, and no test adds a run after the layout is shown.\n\n### F2 [should-fix] src/anesthesia_sim/layout/sizing.py :: settle\nWhen a split cannot hold its children's bounds, `settle` lets every Area under that split go to its floor at once, rather than only as many as it needs to. It then draws only the Areas whose share by fraction happens to cover their need. In a window held at a fixed size that shrinks even slightly below the sum along the root, every Area is in `kept`, so every Area in the layout is let go together. Two Views with equal needs then both show \"Too small\" where one could still be drawn with the other at its header. The adapter test at 500 px shows the same result: both halves become notices although 300 + 8 + 177 px fits in 500. A learner loses Views, possibly the required accounting View, that the window could show.\n\n### F3 [should-fix] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle (least = minimum_extent(tree, AREA_HANDLE_WIDTH, needs))\nThe least size that the host is told is the sum of `needs`. But `settle` and each frame's `setMinimumSize` hold an Area at the larger of its need and its floor, and the `Fit` docstring itself says that the window's minimum is the sum of those bounds. Where an Area's header floor (chooser, menu and margins) is wider than its View's need, a host that can grow is given too little. In the dashboard's scrolling page, that Area is then let go and shows \"Too small\", or its header is clipped, although the page could have grown. This can happen with a View that declares no minimum, or with a 220 px placeholder under a long title and larger platform fonts. The hint should be computed from `_larger(need, floor)`, as `settle` computes its bounds.",
 "1622-r06": "### F1 [blocking] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle / _view_need\nA View's need is sampled from its widget's minimum size hint only when `_settle` runs, which happens on a resize, a show, a drag or a model change. Nothing re-settles when a View's own minimum grows during a run, yet the per-run copies that `RunSurfaces.follow` adds on each refresh (`app/views.py`) are exactly what the commit says grows it (concentration chart 558 px with one run, 601 with two). After a learner adds a branch run, the frame keeps its stale explicit `setMinimumSize`, which overrides the content's hint in the splitter, and `minimumSizeHint` returns the cached `_least`, so the scrolling page does not grow. The chart is then squeezed about 43 px below its minimum, which is the clipping this change exists to prevent, and it stays that way until something happens to resize the layout.\n\n### F2 [should-fix] src/anesthesia_sim/layout/sizing.py :: settle\n`apportion` records a split as unheld before it visits the split's children, and a nested split can only be unheld when its parent is. So `laid_out.unheld[0]` is always the root, and each pass of the loop releases every non-kept Area in the window, then every kept Area at once. That is not what the docstring describes (\"the first such split's Areas\"). For example, take a column of a top Area (needs 300 px of height) above a row of two Areas (each needs 300 px). At 590 px, 18 px short of the 608 px they need, `settle` marks all three Areas too small. Releasing only the top Area would keep both bottom Views drawn. In a host that cannot grow, a slight shrink therefore hides every View in the window instead of the fewest.\n\n### F3 [should-fix] src/anesthesia_sim/app/area_layout.py :: AreaLayout._settle (minimum_extent call)\nThe least size given to the host is `minimum_extent(tree, ..., needs)`. But `settle` holds each drawn Area at `_larger(need, floor)`, and the frames are given that larger size as their minimum. Where an Area's floor is wider than its View's need, the host is told a size smaller than the frames require. The floor is the chooser plus the menu plus margins, about 177 px offscreen and wider with larger platform fonts. The need is narrower for any entry left at `NO_DECLARED_MINIMUM` with a small widget, or for a 220 px placeholder on such a platform. The scrolling dashboard then grows only to the understated hint, `settle` finds the extent short, and Areas show \"Too small for ...\" on the very page that `docs/MODEL.md` now says never shows that notice. The not-yet-shown branch has the same mismatch, because it builds the `Fit` with `needs` as the bounds instead of the larger of need and floor.",
 "204-r01": "### F1 [should-fix] src/anesthesia_sim/core/circuit.py :: BreathingCircuit.restore_state\nThe circuit snapshot records the concentration fraction rather than the agent amount, and `restore_state()` writes it back without checking that `circuit_volume_l` is still the volume it was captured at, so a restore after `set_circuit_volume()` silently creates or destroys agent. The new test `test_restoring_the_system_cannot_raise_on_a_state_a_run_produced` does exactly this (10 sevoflurane steps, volume 6 L to 0.5 L, restore) and passes on `capture_state() == state`; re-running its sequence shows total stored agent falling from 1.326e-3 L to 1.18e-4 L (91% destroyed), agent accounting failing, and the next `advance(0.1)` raising `AgentSimulationValidationError`, which is the setter-blamed-on-numerics defect PL-006 fixed. `advance()` cannot reach this today because capture and restore bracket one synchronous call, but this public pair is what the roadmap's bookmarks, rewind and forking would reuse; capture the volume with the fraction and refuse a mismatched restore (or keep restore private to `advance()`), and make the test assert that agent accounting still passes.\n\n### F2 [optional] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem.advance\nThe rollback clause catches `Exception`, so a `BaseException` raised mid-step propagates with the step half applied. The likeliest case is `KeyboardInterrupt` from Ctrl+C in a notebook or script looping over `advance()`, and it contradicts MODEL.md's \"restores it on any failure\" and the new invariant. Injecting a `KeyboardInterrupt` at `apply_blood_uptake()` after 100 steps leaves the state changed with accounting failing (unaccounted -1.2e-4 L), and the next `advance(0.1)` raises `AgentSimulationValidationError`, blaming the numerics for an interrupt. Catch `BaseException` in the re-raising clause, or use try/finally with a completion flag, so that every exit path restores.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe halted-run notice now states for every `failure_reason` that \"the step that failed was rolled back and changed nothing\". But `_halt_run()` also records failures from `_run_render_timer()`, where no step failed and nothing was rolled back, so a display bug reaches the learner as a model breakdown. For an `AgentSimulationValidationError`, the reason embedded in the same banner carries the failed step's `delivered=` and `currently_stored=` totals, which no longer match the rolled-back values in the mass-accounting panel that the banner says are current. Make the guarantee depend on the failure having come from a step (for example, by passing its origin to `fail()`), or label the embedded totals as those of the rejected step.\n\nNote: the harness refused to let this subagent write /tmp/claude-0/-home-user-open-anesthesia-sim/45eaf3d4-ced3-51a4-9eec-9faf4f65f319/scratchpad/replay/pr204/findings-numerics.md, so that file does not exist. The text above is the exact content meant for it. Separately, an early check run imported core modules without suppressing bytecode, so it may have added some of the `__pycache__` files now under tree/src/; other panel reviewers created `__pycache__` files there at the same time.\n",
 "204-r02": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe halted-run banner now asserts \"the step that failed was rolled back and changed nothing\" for every failure reason, but `_halt_run` is also reached from `_run_render_timer` when `_refresh_and_render` raises, where no simulation step failed at all. In that case a learner is told a step was rolled back when the real fault was the display, and a render that raised partway through `_refresh_view` may have left some metrics updated and others not. The banner wording should depend on where the failure came from (for example, a flag passed to `fail()` from the simulation loop only), or it should not claim a rollback that the controller cannot confirm.\n\n### F2 [should-fix] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem.advance\nWhen the accounting check raises `AgentSimulationValidationError`, the rollback also restores the validator totals, so the next snapshot reports `agent_accounting_passes_validation=True`. The accounting panel then reads \"Valid\" and \"No unaccounted agent detected\" directly below a banner reading \"AgentSimulationValidationError: Agent accounting validation failed: unaccounted=...\". Before this change the panel and the banner agreed. A learner now sees the mass-balance check report \"Valid\" for a run that was halted for failing it, with nothing on the panel to say that the verdict belongs to the previous step and not to the step that failed.",
 "204-r03": "### F1 [should-fix] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem.advance\nThe new `except Exception` branch also rolls back an `AgentSimulationValidationError`, so after a mass-balance failure the validator and the compartments return to the previous step, which passed. The run then halts with the banner \"Simulation stopped \u2014 AgentSimulationValidationError: Agent accounting validation failed: unaccounted=\u2026\", while the agent-accounting panel directly below reads \"Valid \u2014 The simulation still accounts for all delivered agent.\" with unaccounted \u2248 1e-17 L. I reproduced this through `SimulationController` by injecting a lossy transfer: the snapshot after `fail()` has `agent_accounting_passes_validation=True`. Before this change the panel read \"Validation failed\". The new controller test even asserts `passes_validation` after a failed step. The one panel built to show a conservation failure now contradicts the banner and hides the failure from the learner.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe halted-run banner now always says \"the step that failed was rolled back and changed nothing\", whatever `failure_reason` holds. But `_halt_run()` calls `fail()` for any exception from either loop. That includes an exception from the render loop, where no step failed at all. It also includes one raised in `SimulationController.advance()` after `SimulationState.advance()` has returned, such as from `_build_history_sample()`. In that case elapsed time and every compartment have already moved forward and nothing was rolled back. In both cases the banner states something about the model that did not happen, next to the clinical values it vouches for. Only a failure from `AgentUptakeSystem.advance()` earns that wording. Anything else needs the old, hedged wording, or a wording keyed to where the failure came from.",
 "204-r04": "### F1 [should-fix] src/anesthesia_sim/core/circuit.py :: BreathingCircuit.restore_state\nThe circuit's snapshot holds its concentration fraction, while every other compartment's snapshot holds an agent amount, so the public `AgentUptakeSystem.restore_state()` creates or destroys agent whenever the circuit volume has changed since the capture. The new test `test_restoring_the_system_cannot_raise_on_a_state_a_run_produced` does exactly this (6 L to 0.5 L) and asserts the result as correct: on that run the restore removes 1.21 mL of the 1.32 mL of agent in the circuit, the accounting check then reports it as unaccounted, and the next `advance()` raises `AgentSimulationValidationError`. That is the PL-006 defect, where a state change destroys agent and the next step takes the blame, reached through a new public method. Capture the amount, or refuse a restore onto a different volume, and have the test assert mass balance after restoring.\n\n### F2 [optional] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem.advance\nWhen the accounting check fails, the step is rolled back but `AgentSimulationValidationError` is re-raised unchanged, and its message carries the failed step's own unaccounted, delivered, exhausted and currently_stored amounts. `_halt_run` copies that message into the halted-run banner, which then says \"The values shown are the last completed step\". The banner therefore quotes mass-accounting figures from the rolled-back step beside an accounting panel that shows the restored ones, and nothing tells the reader which set is which. No supported input reaches this today, but the numerical-error branch marks its message as rolled back and this branch needs the same marking, or the quoted figures need to be labelled as the failed step's.\n\n### F3 [optional] docs/MODEL.md :: Step atomicity\nThe new section, and the same sentence in `advance()`'s docstring, `SimulationExecutionError` and `SimulationController.fail()`, says a halted run cannot resume because \"the model reached a state it could not step from\". The capacity guard does not detect that: it fires when the first-order split, holding the alveolar fraction fixed for 0.1 s, asks for more uptake than the alveolar store holds, which is what `advance()`'s own Raises section and MODEL.md's capacity-guard paragraph say. On the pull request's own breakdown fixture (isoflurane, 15 mL lung, 60 s of run, cardiac output raised to 10 L/min), the rolled-back state runs 10 s cleanly at a 0.05 s step, and takes a 0.1 s step cleanly once cardiac output is returned to 5 L/min. The authoritative specification therefore tells a reader that the displayed physiological state is one the model cannot continue from, when only the 0.1 s step at the new setting fails.\n",
 "204-r05": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_view\nWhen a step halts on an `AgentSimulationValidationError`, `advance()` now rolls the validator back too. The accounting panel then recomputes from the restored state and reads \"Valid \u2014 The simulation still accounts for all delivered agent\", directly under a banner saying the run stopped because agent accounting failed. The banner also quotes the failed step's totals, so the same quantity appears twice with two values: in a reproduction with an injected accounting failure 10 s into a sevoflurane run, the banner showed delivered=1.346667e-02 L and the panel showed Delivered 0.013333 L. Every state the app can now display has either passed the check or been rolled back to one that did, so the panel's \"Validation failed\" branch is unreachable, and `test_a_failed_step_leaves_every_displayed_value_bit_identical` asserts that the panel passes.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.fail\nThe new reason for keeping Start disabled, that \"a resumed run would fail again on its first tick\" (repeated in `docs/MODEL.md` \"Step atomicity\" and in its halted-versus-paused paragraph), is false once the learner reverts the setting that caused the breakdown. In the PR's own scenario (0.015 L lungs, cardiac output raised to 10 L/min), lowering cardiac output to 5 L/min after the halt lets the rolled-back state step normally, yet the PL-026 decision rejected the other options partly because they left a run \"resettable but not resumable\". The banner's only instruction is \"Reset to start a new run\", but Reset keeps 10 L/min, so the new run halts on its first step at 0.0 s under a banner saying the values are \"the last completed step\" when no step has completed. Neither the banner nor the message (\"resulting_agent_amount_l must be nonnegative and finite\") names the setting or the compartment, so the learner has no cue to change it.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe banner now states for every halt that \"the step that failed was rolled back and changed nothing\", but `_halt_run` is also reached from the render loop, where no simulation step failed. In the project's own `test_a_failed_render_stops_the_run_rather_than_freezing_the_display`, a `RuntimeError` from updating the chart series produces exactly this banner, so the learner is told that the model broke down and was rolled back when the model was healthy and the display failed. The old hedged wording was true on every path. Only `AgentUptakeSystem.advance()` can vouch for a rollback, so the new affirmative claim should depend on where the failure came from.\n\n(Not saved to /tmp/claude-0/-home-user-open-anesthesia-sim/45eaf3d4-ced3-51a4-9eec-9faf4f65f319/scratchpad/replay/pr204/findings-display.md: the harness refuses report files written by a subagent, so the findings above are returned here only.)\n",
 "204-r06": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe new banner says \"The values shown are the last completed step\". However, the rollback deliberately keeps the setting that caused the failure, and the parameter panel shows that setting. In the PR's own end-to-end scenario, cardiac output is raised to 10 L/min and the next step breaks down. The halted screen then shows \"10.0 L/min\" beside alveolar, venous and tissue values that were all computed at 5.0 L/min. The sliders also stay enabled while the run is halted, so the mismatch can grow, and a learner told that every displayed value belongs to one completed step will read those concentrations as the model's result at 10 L/min, a setting no step ever ran at (the same run steps normally again once cardiac output is set back to 5.0 L/min, so the new MODEL.md claim that the restored state \"could not be stepped from\" is also wrong).\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_view\nWhen the accounting check itself raises `AgentSimulationValidationError`, `advance()` now rolls the step back, so the snapshot's `agent_accounting_passes_validation` is `True` again. The mass-accounting panel ignores `failure_reason`. It therefore shows \"Valid\" and \"The simulation still accounts for all delivered agent\" directly under a halt banner that reads \"AgentSimulationValidationError: Agent accounting validation failed\". I reproduced this by putting a failing validator into a running controller: after the halt, the snapshot reported `passes_validation` as True with about 6e-17 L unaccounted. Before this change the panel read \"Validation failed\" in this case, so the one indicator built to show a conservation failure now reports success at the moment a failure is detected.\n\n### F3 [optional] tests/unit/test_state_capture.py :: test_restoring_the_system_cannot_raise_on_a_state_a_run_produced\nThis test pins one behaviour as intended: restoring a captured state after `set_circuit_volume(0.5)` has changed the circuit from 6 L. The circuit state is stored as a fraction, so this restore silently destroys agent. On the test's own inputs, total stored agent falls from 1.33 mL to 0.12 mL, the accounting identity fails, and the next `advance()` raises `AgentSimulationValidationError`. The test checks only that the restore did not raise, so it presents the public `restore_state()` as safe across a setting change when it breaks mass conservation, which is the \"partial restore that looks complete\" this PR sets out to prevent.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe halt banner says \"the step that failed was rolled back and changed nothing\" whatever the `failure_reason` is. `_halt_run()` also records failures that are not a rolled-back step, such as an exception from `_run_render_timer` (for example, a failed `page.update()` that succeeds when `_halt_run` retries it). In that case the reader is told that a model step failed and was undone, when no step failed and only the display did. The rollback sentence should appear only when the failure came from `AgentUptakeSystem.advance()`.\n",
 "288-r01": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView.__init__ (_mac_awake_band_series, _one_mac_line_series)\nThe two reference series are plain `LineChartData` with two real data points each. They join an `fch.LineChart` that leaves `interactive` at its default and sets no per-point `show_tooltip=False`, so they are still touch and hover targets. Their only points sit at the window edges (`chart_min_x`, `chart_max_x`), and `chart_max_x` is 10 s past the newest sample. A learner who hovers near the right edge therefore gets a tooltip that holds only the reference values, unlabelled and at full float precision: for sevoflurane \"0.78\" (the band's upper edge, centre + 1 SD, not MAC-awake) and \"2.0\", and for desflurane \"2.538\". That is a bare number that reads as a reading, at finer precision than the label beside the chart allows. Disable touch and tooltips on the two reference series, or exclude them from the touched spots, and add a test for it.\n\n### F2 [should-fix] src/anesthesia_sim/app/formatting.py :: mac_awake_band_percent (docstring); src/anesthesia_sim/data/agents/desflurane.json :: sources[Chortkoff 1995].note\nBoth say that importing Chortkoff's absolute 2.60% would draw the band 20% too high and \"teach a later wake-up than the source/literature supports\". The PR's own correction says the opposite, and so do `docs/MODEL.md` \u00a7 \"MAC-awake as a chart reference\" and `test_the_mac_awake_band_uses_the_fraction_rather_than_a_published_percent`: concentration falls during washout, so a falling trace crosses a higher reference sooner, which teaches an earlier wake-up. The commit says the direction is now stated once, but two copies of the wrong direction remain. One of them is in the stored provenance note of a clinical value, which is where a later reviewer looks to learn which way the error runs. Correct both to \"earlier\".\n\n### F3 [optional] src/anesthesia_sim/app/formatting.py :: mac_awake_band_percent\nThe function's own refusal is weaker than the invariant it documents and the loader's `_MacAwakePayload` enforces. It checks only `mac_percent > 0` and `fraction - sd > 0`. A negative standard deviation returns the band inverted, (0.78, 0.58) for sevoflurane, even though the docstring promises \"lower first\". `redraw_reference_band` then draws the stroke at 0.58 with a cutoff above it, so the fill disappears without any error. The label reads \"band \u00b11 SD 0.78\u20130.58%\". An infinite fraction or MAC returns (inf, inf), and an upper edge at or above 1 MAC is not refused. All of these are unreachable from a shipped data file today. However, this is the pure function the safety tests target, and its docstring claims it refuses an undrawable band. It should either take the parsed `MacAwakeReference` or check `0 < lower < upper < mac_percent` and finiteness itself.",
 "288-r02": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: MAC_AWAKE_BAND_FILL_OPACITY / SimulationView.__init__ (_mac_awake_band_series)\nThe band has a stroke only on its upper edge. Its lower edge (the -1 SD bound) is marked only by where a 14 %-opacity INK fill stops, which composites to about #E0E4E7 on the white panel. That is about 1.28:1 against the panel, and it is nearly the same colour as the chart's #D9E2EC grid lines. So a learner cannot reliably see where the band ends, and on an 8 % sevoflurane axis the band already spans only 0.58-0.78 %. The new `tools/contrast_check.py` entry says the lower edge is \"this color at full opacity\" and measures INK against PANEL, so the check passes on a boundary that is never drawn. A second stroke at `below_line_cutoff_y`, for example a second reference series at the lower height, would make the check's claim true.\n\n### F2 [should-fix] src/anesthesia_sim/app/formatting.py :: mac_awake_band_percent (docstring); src/anesthesia_sim/data/agents/desflurane.json :: Chortkoff 1995 source note\nBoth texts say that drawing desflurane's band from the absolute 2.60 % \"would raise the band by 20% and teach a later wake-up\". During washout, concentration falls, so a higher band is crossed sooner and teaches an earlier wake-up. The commit message and `docs/MODEL.md` both say this and present it as the correction of the item's own error. The PR therefore leaves the reversed direction in the docstring of the one function that places the band and in the provenance note of the stored value. A maintainer who reasons from either text would get the clinically consequential direction of the error backwards.\n\n### F3 [should-fix] src/anesthesia_sim/app/chart_series.py :: build_reference_line / redraw_reference_line\nThe references are ordinary `LineChartData` series in the chart's `data_series`, and the chart keeps Flet's default interactive hover tooltips. Each reference's two points sit at `chart_min_x` and `chart_max_x`. Hovering near either edge of the chart therefore shows extra tooltip values next to the trace values. One is the band's upper edge, for example 0.78 for sevoflurane or 2.538 for desflurane, and the other is the 1 MAC value. Neither carries a label, and the band value is neither the MAC-awake mean nor rounded to the displayed precision. A learner sees a bare number that reads as a seventh compartment's value, which is the unlabelled-reference reading that the new `docs/MODEL.md` \u00a7 \"Interface boundary\" rule forbids. Setting `show_tooltip=False` on the reference points, or giving them labelled tooltips, would close it.",
 "288-r03": "### F1 [should-fix] src/anesthesia_sim/app/chart_series.py :: redraw_reference_band\nThe band gets a stroke only on its upper edge. Its lower edge is only where the fill stops, and the fill is INK at MAC_AWAKE_BAND_FILL_OPACITY = 0.14, which comes out as about #E0E4E7 on the white panel: 1.28:1, well short of the 3:1 that tools/contrast_check.py claims for \"both\" edges. The new contrast_check requirement says the lower edge is \"this color at full opacity\", but nothing draws it that way, so the check passes a pair that is never rendered. The visible edge is the +1 SD edge (0.39 MAC), and a falling vessel-rich trace crosses it first. So a learner who sees one ruled line reads the wake-up threshold too high and too early, which is the error direction docs/MODEL.md calls the consequential one.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: ONE_MAC_LINE_COLOR\nThe 1 MAC line is MUTED (#59728A), dashed and nearly flat. The fat trace is FAT_COLOR (#64748B), also dashed, and during a washout it is also nearly flat (it stays at about 0.11-0.12% for 30 minutes after a 3-hour 1 MAC sevoflurane case). The two colours are 1.05:1 apart, so only the dash rhythm ([16, 8] against [12, 4, 2, 4]) tells them apart. That breaks the rule this change adds to docs/MODEL.md, that a reference \"must be visually distinguishable in kind from a compartment trace\". A learner matching the legend by colour can take the fat trace for the 1 MAC reference, or take the reference for a seventh compartment.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView (legend comment on the MAC-awake explanation row)\nThe comment that justifies the on-screen \"read the band against the vessel-rich trace\" sentence quotes a different measurement from docs/MODEL.md. It says the alveolar trace crosses 0.33 MAC 2.2x earlier, but MODEL.md and the PR say the crossing is at 0.34 MAC (the band centre) and 2.30x later. A reader who checks the claim cannot tell which figure is the measured one. The comment should quote MODEL.md's 0.34 MAC and 2.30x, or cite it.",
 "288-r04": "### F1 [should-fix] src/anesthesia_sim/app/formatting.py :: mac_awake_band_percent\nThe band's height comes from multiplying the stored fraction by the Gas Man `mac_percent`, and the pull request calls this \"consistent by construction\". That is true for the MAC tick labels. It is not true for the traces, which are absolute partial pressures that do not depend on `mac_percent`. For sevoflurane, the project's own Mapleson note records the stored 2.0% as 11% above the primary-literature MAC at age 40 (1.8%). So the band centre is drawn at 0.68% where the literature supports about 0.61%. I ran the pull request's own 3-hour washout at 10 L/min: the vessel-rich trace crosses 0.68% at 6.51 min and 0.612% at 7.26 min. That is the same \"band too high, wake-up taught too early\" trap the pull request uses to justify storing desflurane as a fraction. Desflurane's stored 6.0% sits 9% below Mapleson's 6.6%, so its error runs the other way. That contradicts `docs/MODEL.md`'s claim that every failure mode runs in one direction, and that list omits this one. The sevoflurane and isoflurane `mac_reference_basis` also never records the base MAC behind Katoh's \"age-adjusted MAC\", so nobody can check the size of the mismatch.\n\n### F2 [should-fix] src/anesthesia_sim/data/agents/sevoflurane.json :: sources[Katoh 1993].note\nThis note, the matching isoflurane note and `docs/MODEL.md` \u00a7 \"MAC-awake as a chart reference\" all say that Katoh 1993 \"measures the brain concentration directly rather than leaving it to inference\". Cerebral anesthetic concentration cannot be sampled in surgical patients. The paper's title says the cerebral awakening concentration was \"predicted\", so the 0.34 and 0.30 \u00d7MAC values at eye opening are estimates from Katoh's own pharmacokinetic model of brain uptake. This claim is the main evidence for reading the band against the vessel-rich trace. Recording it as a tier 1 direct measurement hides that it is another model's output, and that model's brain assumptions may differ from this model's lumped vessel-rich group.\n\n### F3 [should-fix] docs/MODEL.md :: \"MAC-awake as a chart reference\"\nThe benchmark is called \"a 3-hour 1 MAC sevoflurane case\", but with the default 2% dial at the default 4 L/min fresh gas flow, alveolar and vessel-rich partial pressures are only 1.69% (0.84 MAC) after 3 hours. So the published 2.83 min and 6.51 min crossing times describe washout from about 0.84 MAC, not from 1 MAC. For the same reason, the statement that the vessel-rich trace fails to reach the 1 MAC line \"on a short case, because it never equilibrated\" gives the wrong cause. At a 1 MAC dial no patient trace reaches the line even after 3 hours, because ongoing uptake (mostly into muscle and fat) keeps alveolar below inspired and inspired below the dial. A learner who follows this text will read \"dial 1 MAC\" as \"the brain reaches 1 MAC given time\".",
 "288-r05": "### F1 [should-fix] src/anesthesia_sim/data/agents/desflurane.json :: sources (Chortkoff 1995 note), and src/anesthesia_sim/app/formatting.py :: mac_awake_band_percent\nBoth texts say that importing Chortkoff's absolute 2.60% would raise the band 20% \"and teach a later wake-up\". `docs/MODEL.md` and the commit message say the opposite, and they are right: concentration falls during emergence, so a band drawn too high is crossed sooner and teaches an earlier wake-up. The commit says it corrected exactly this direction error, but it left two wrong copies. One is in the stored value's own provenance note, the record a later reviewer trusts for why the fraction is stored. A reader who believes it gets the safety direction of the denominator mistake backwards.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: MAC_AWAKE_BAND_FILL_OPACITY\nThe band's fill is INK at 14% opacity, and the traces are drawn over it. Inside the band, the muscle trace drops from 3.19:1 to 2.49:1 and the alveolar trace from 2.93:1 to 2.28:1. The muscle trace newly falls below the 3:1 graphical-object minimum, and the alveolar trace falls further below it. The band is exactly where a learner compares the alveolar and vessel-rich crossings. `tools/contrast_check.py` measures every trace only against PANEL, and it measures the band only by its edge. So `make check` reports \"no new shortfalls\" while the new mark creates one and hides it.\n\n### F3 [should-fix] src/anesthesia_sim/app/chart_series.py :: build_reference_line\nThe two reference series are ordinary `LineChartData` points on an interactive chart, and nothing turns off tooltips on them. Hovering near a window edge, which at the start of a run is also where the traces begin, adds two bare numbers to the compartment values in the tooltip. One is the band's upper edge (0.78 for sevoflurane, not the 0.68 MAC-awake), and the other is the 1 MAC value. Neither carries a label, a divisor or a compartment. That breaks the labelling requirement that this change adds to `docs/MODEL.md` for every reference, and a reader can mistake the upper edge for MAC-awake itself. Set `show_tooltip=False` on the reference points, or give them their own label.\n\n### F4 [optional] docs/MODEL.md :: \"MAC-awake as a chart reference\" (also the Katoh 1993 notes in sevoflurane.json and isoflurane.json)\nThe text says that Katoh \"measures the brain concentration directly rather than leaving it to inference\". The paper's own title says that cerebral awakening concentration was \"predicted\" during washout: it was a modelled estimate from alveolar data, not a measurement. The rule to read the band against the vessel-rich trace may still be right, but the authoritative specification presents a model-derived figure as a direct measurement. That overstates the evidence behind the change's own load-bearing claim. It is the modelled-versus-measured confusion that `CLAUDE.md` forbids, here applied to provenance.",
 "288-r06": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: ONE_MAC_LINE_COLOR\nThe new 1 MAC line uses MUTED (#59728A), and the existing fat trace is FAT_COLOR (#64748B). The contrast ratio between the two is 1.05:1, so they are effectively the same grey-blue, and both are dashed lines of similar width. Over the 300 s chart window the fat trace is almost flat, so it has the same \"constant horizontal line\" look that the PR relies on to mark a reference. The legend does not separate them either: `_build_legend_item` draws every swatch as a solid 24x4 bar, so \"1 MAC, reference adult\" and \"Fat\" show two identical grey bars and differ only in their text. A learner can mistake the fat trace for the 1 MAC anchor, or the other way round. `tools/contrast_check.py` checks each colour only against PANEL, so nothing catches this.\n\n### F2 [should-fix] src/anesthesia_sim/app/chart_series.py :: redraw_reference_band\nThe band has one full-opacity stroke, and it sits on the upper edge (mean + 1 SD). The lower edge is only the boundary of a fill at 14% opacity, which measures 1.28:1 against PANEL. The published mean, which the reference text states (for example \"0.34 \u00d7MAC (0.68%)\"), is not marked at all. The band is about 2.5% of the plot height (about 8 px of the 360 px chart), so in practice it shows as one dark line at mean + 1 SD. A learner reading that line as MAC-awake reads 0.39 \u00d7MAC for sevoflurane, 0.36 for isoflurane and 0.42 for desflurane. That reference is 12\u201317% too high, the direction docs/MODEL.md says shortens the apparent time to awakening. The rationale recorded in `tools/contrast_check.py` for MAC_AWAKE_BAND_COLOR says the lower cut-off is drawn \"this color at full opacity\", but nothing draws it. The contrast check therefore passes on a premise the chart does not meet.\n\n### F3 [optional] src/anesthesia_sim/app/formatting.py :: mac_awake_band_percent\nThe docstring says that importing Chortkoff's absolute percent \"would raise the band by 20% and teach a later wake-up\". The desflurane.json source note says the same. docs/MODEL.md and the commit message say the opposite, and they are correct: concentration falls during emergence, so a higher band is crossed sooner and teaches an earlier wake-up. These provenance records get the direction of the clinical error backwards. A later maintainer who trusts them could misjudge which way a future change to the divisor or fraction is unsafe.",
 "331-r01": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nThe loop sleeps a full `SIMULATION_TICK_INTERVAL_S` after each burst, so the real tick period is 0.1 s plus the burst plus any render that runs on the same event loop. The label's \"N\u00d7 real time\" assumes the period is exactly 0.1 s. At 300\u00d7 the burst is about 12 ms (measured at roughly 40 \u00b5s per `controller.advance`), and a loop of this exact shape, with no rendering at all, played at about 278\u00d7 on this machine. Real renders every 0.2 s lower it further. The interface therefore always plays the fast rates slower than the \"300\u00d7 real time\" it shows, which is what the new `docs/MODEL.md` rule (\"must not ... advance a run at a rate other than the one it is displaying\") and the refusal of fractional rates were written to prevent. Scheduling each wakeup against a fixed deadline, without catching up on missed steps, would keep the step count per tick fixed and remove this drift. The alternative is to state the rate as a nominal one.\n\n### F2 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_concentration_metrics (playback-rate line under \"Simulated time\")\nThe line under the clock keeps saying, for example, \"300\u00d7 real time\" while the run is paused or halted by a failure, and the clock above it is not moving. `docs/MODEL.md` now defines this line as \"the rate simulated time is advancing at\". Directly under a frozen clock it states a mode that is not in effect, and the only correction is the status word beside the transport controls. A reader who glances at the time panel during a halted run is told the clock is running at 300\u00d7. Showing the selected rate as selected (for example \"paused \u00b7 300\u00d7\"), or tying the line to the run state, would remove that contradiction.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\n`steps_per_tick` is called outside the `try` block, so its refusal of a rate that does not land on a whole number of steps raises out of the loop task instead of reaching `_halt_run`. The task ends for good, but `is_running` stays True and the status keeps reading \"Running\" over a clock that has stopped. That is the stale-display hazard the loop's own docstring says it guards against, and it happens on exactly the path where this module's refusal is meant to fire. Shipped constants cannot reach it, but a re-tuned tick interval or a new ladder entry would bring the refusal to the user as a frozen \"Running\" screen rather than as a halted run. Computing the step count inside the `try` block would fix it.",
 "331-r02": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nEach tick lasts the 0.1 s sleep plus the time the burst itself takes, so the run plays at multiplier \u00d7 0.1 / (0.1 + burst time) rather than at the multiplier on screen. With the real controller on this machine and no redraws, a 300-step burst takes about 7 ms (p99 13 ms), and a 3 s run of this loop shape achieved about 270\u00d7 at \"300\u00d7 real time\" and 58\u00d7 at \"60\u00d7 real time\". A slower laptop or a redraw that overlaps a wakeup makes it worse, and no test drives the loop with a burst that takes any time, so the shortfall cannot fail CI. This breaks the PR's own rule that the interface must not advance a run at a rate other than the one it displays; subtracting the burst's duration from the next sleep, without catching up missed ticks, keeps the steps per tick fixed and the run deterministic while making the label true whenever the host can keep up.\n\n### F2 [should-fix] src/anesthesia_sim/app/playback.py :: SUPPORTED_PLAYBACK_RATES\nThe run history is kept in memory without any bound. It grows by about 4.6 MB per simulated hour (measured at 46 MB for 10 h and 90 MB for 20 h), so at 300\u00d7 it grows by about 1.4 GB per hour of wall clock. A session left running at 300\u00d7 passes the 30-day run-time cap recorded in `PL-011` after about 2.4 real hours, at roughly 3.3 GB. Nothing enforces that cap, so the likely end is swapping or a killed process that loses the run, not a halt that says why. The PR filed the render cost that this rate makes reachable (`PL-2LHF`) but not the memory growth or the unenforced cap, and `PL-011`'s premise that \"an hour costs single-digit MB\" now holds only per simulated hour.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._playback_rate_text\nThe line under the clock changes only when the dropdown changes. A paused run, a reset run, or a run halted by a failed step therefore still shows, for example, \"300\u00d7 real time\" under a clock that is not moving. The PR's MODEL.md text defines this required output as \"the rate simulated time is advancing at\", and `format_playback_rate` says it states how fast time \"is being played\", so the statement beside the clock is false in every stopped state. `_refresh_view` should build this line from `snapshot.is_running` and the failure state, saying the clock is stopped and which rate it will resume at, rather than leaving the selected setting there.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\n`steps_per_tick` runs on every tick, outside the `try` that routes failures to `_halt_run`. Suppose it refuses a rate, which is the case `app/playback.py` exists for: a re-tuned tick interval of 0.15 s, for example, makes 5\u00d7 need 7.5 steps. The exception then ends the loop task permanently while `is_running` stays True, so the render loop keeps drawing \"Running\" over a clock that never moves. That is the stale \"Running\" state `_halt_run` was written to prevent. The shipped constants and tests prevent this today, but the ladder would be safer validated once, at import or when a rate is selected, or the call moved inside the `try`.\n\n---\nI could not save this to /tmp/claude-0/-home-user-open-anesthesia-sim/45eaf3d4-ced3-51a4-9eec-9faf4f65f319/scratchpad/replay/pr331/findings-numerics.md. The harness refuses report files written by a subagent, so the text above is the only copy.\n",
 "331-r03": "### F1 [blocking] src/anesthesia_sim/app/playback.py :: SUPPORTED_PLAYBACK_RATES\nAt 20\u00d7, 60\u00d7 and 300\u00d7, the 300 s chart window slides 40 to 600 samples between 0.2 s render frames. It therefore crosses a 32-sample bucket boundary on every frame, and every drawn point shifts position. That is the full rewrite PL-Q197 had cut to about one frame in sixteen. I replayed the shipped selection code against the real controller. At 20\u00d7 and above, each frame changes about 2 200 point coordinates (about 11 000 a second), against a mean of 112 per frame at 1\u00d7. PL-Q197 measured 13 400 a second saturating the Flutter client until the readouts stopped updating while the run went on. The guard for this, `tests/integration/test_chart_patching.py`, scrolls at two samples per frame (1\u00d7) only, so nothing checks the PR's claim that \"the readouts stay correct at every rate\".\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView.mount\nThe 150 px playback dropdown is inserted before the run-status word in the transport `ft.Row`, and that row does not wrap. So the status word is the control pushed past the right edge whenever the window is narrower than the row. By my estimate from Flet's default button sizes, the row now needs about 680 px while \"Running\" is shown and about 810 px for \"Stopped \u2014 simulation error\", up from about 520 and 650 px. That clips the status word at widths the metric grid is explicitly built to reflow for. Run state is a required displayed output, so the status word should come before the dropdown, or the row should wrap.\n\n### F3 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nThe loop sleeps a full `SIMULATION_TICK_INTERVAL_S` after each burst has finished. A tick's real period is therefore 0.1 s plus the time taken by the burst and by any render frame on the same event loop. On this container, 300 steps took about 7.7 ms, so the run plays at about 278\u00d7 while the dropdown and the clock panel both say \"300\u00d7 real time\". The shortfall grows with the rate and with host load. The PR's own `docs/MODEL.md` text forbids advancing \"at a rate other than the one it is displaying\". Scheduling each wakeup against a monotonic deadline, without taking extra steps when late, would keep the step count independent of the clock and make the label true.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._playback_rate_text\nThe line under the clock keeps saying, for example, \"300\u00d7 real time\" while the run is paused or halted, when simulated time is not advancing at all. `docs/MODEL.md` now defines that line as the rate at which simulated time is advancing. The line is also drawn in the muted 13 px style of a MAC multiple and looks the same at 1\u00d7 as at 300\u00d7. So the non-default mode, which the PR calls misreadable at a glance, stands out no more than real time does.\n\n### F5 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\n`steps_per_tick` is called outside the `try` block. Suppose it refuses, for example after the tick interval is re-tuned to 0.05 s, where 1\u00d7 needs half a step. The exception then ends the simulation task instead of reaching `_halt_run`. The render loop keeps drawing \"Running\" over a clock that has stopped. That is the stale display `_halt_run` exists to prevent, and the loop's docstring says a dead loop cannot be restarted.\n\n(Not saved to /tmp/claude-0/-home-user-open-anesthesia-sim/45eaf3d4-ced3-51a4-9eec-9faf4f65f319/scratchpad/replay/pr331/findings-display.md: the harness refused to let a subagent write a findings file, so this text is the only copy.)\n",
 "331-r04": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nThe rate's refusal, `self._playback_rate.steps_per_tick(...)`, is called before the `try`, so a `SimulationConfigurationError` from it escapes the loop and ends the stepping task for good instead of going through `_halt_run`. `controller.is_running` stays True, so `_run_render_timer` keeps redrawing \"Running\" over values that have stopped advancing. That is the stale-state failure the loop's own docstring and PL-018 guard against, and Reset cannot revive the task. This is reachable as soon as the tick interval or step is re-tuned so that a rate no longer lands on a whole step (for example a 0.05 s tick makes 1x need 0.5 steps). The refusal also fires a tick after the dropdown has already accepted and displayed the rate, rather than when the rate is chosen; compute the step count in the handler or inside the `try`.\n\n### F2 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nThe loop sleeps a full `SIMULATION_TICK_INTERVAL_S` after each burst, so each tick lasts the interval plus the burst's compute time plus any render frame that lands in between. The achieved pace is therefore always below the label, and the shortfall grows with the rate. Measured here, 300 `controller.advance(0.1)` calls take about 11 ms, so \"300\u00d7 real time\" plays at about 270\u00d7 before any render cost, and less on a slower host. The new `docs/MODEL.md` rule that the interface must not \"advance a run at a rate other than the one it is displaying\" cannot hold by construction. The commit's \"0.5 s of wall clock advanced 150.0 simulated seconds\" does not match this loop, because five ticks need at least 0.55 s. Either state the rate as a nominal or target pace in the label and in MODEL.md, or account for the burst time when scheduling the next wakeup.\n\n### F3 [optional] tests/unit/test_simulation_view.py :: test_the_mounted_interface_states_the_playback_rate\n`_mounted_interface_strings` also collects the dropdown's option text, and \"1\u00d7 real time\" is always one of the options. So this test passes even if the rate line under the \"Simulated time\" readout never reaches the page. That contradicts its docstring's claim that \"a rate that lives only on a control nothing draws fails here\". Only `test_the_playback_rate_is_drawn_under_the_clock_it_governs` actually holds the required display beside the clock, and it reads the grid rather than the mounted page.",
 "331-r05": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nThe rate is derived as `multiplier \u00d7 tick interval \u00f7 step`, which assumes a tick lasts `SIMULATION_TICK_INTERVAL_S`. The loop actually sleeps 0.1 s *after* each burst, so the real period is 0.1 s plus the burst plus any render work, and every rate runs slower than the one on screen, by more the faster it is. I drove this loop with the real controller and no rendering at all: 10 s of wall clock advanced 2730 simulated seconds at \"300\u00d7 real time\" (273\u00d7) and 582 s at \"60\u00d7\" (58\u00d7), and render frames on the same event loop lower it further. That breaks the rule this PR adds to MODEL.md (the interface must not \"advance a run at a rate other than the one it is displaying\"). Waking on a monotonic deadline would keep steps per tick fixed, so determinism is untouched, while matching the period to the interval whenever the host keeps up; otherwise the label has to say it is a ceiling.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\n`self._playback_rate.steps_per_tick(...)` is called outside the `try` that routes failures to `_halt_run`. So the one refusal `app/playback.py` exists to raise, a rate that no longer lands on a whole number of steps after the tick interval or the step is re-tuned, escapes and ends the timer task, which is started once at mount and never restarted. `controller.is_running` stays True, so the render loop keeps drawing \"Running\" over a clock that has stopped, and neither Reset nor Start can revive the loop: the stale-\"Running\" state this loop's docstring and `_halt_run` exist to prevent. It cannot fire while tick equals step, but the PR names the two constants apart precisely so that the tick can be re-tuned, and that is when this path is reached; move the call inside the `try`, or validate the rate when it is selected.\n\n### F3 [optional] docs/MODEL.md :: \"Interface boundary\", the playback-rate paragraphs (and the ladder rationale in app/playback.py)\nThe ladder's stated payload is muscle (\u03c4 \u2248 135 min) and fat (\u03c4 \u2248 42 h) kinetics over 3\u201315 h cases, plus context-sensitive emergence. All of it lies outside the model's only external validation, which is F_A/F_I at 30 min of wash-in. Those time constants are set by the reference patient's tissue volumes and flow fractions, which `reference_adult.json` records as tier-3 Gas Man values with no primary source adopted, and the model omits metabolism. The new text bounds the rate by arithmetic and by human factors, but it quotes the two time constants as sevoflurane's without that qualification, and nothing on screen tells a learner watching a 15-hour fat trajectory at 300\u00d7 that this is the model's least-supported regime. One sentence in that section, and ideally a cue beside the rate, would stop the feature implying more certainty than the model carries.\n",
 "331-r06": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._handle_delivered_concentration_change\nThe sliders still apply every `on_change` value as it arrives, but at 300\u00d7 each 0.1 s tick is 30 simulated seconds. A one-second drag of the vaporizer or the fresh gas flow therefore becomes about ten settings spread over roughly five simulated minutes, where the same drag is a 5 s ramp at 5\u00d7 and a 1 s ramp at 1\u00d7. The same gesture produces a different run at each rate, which contradicts the new MODEL.md claim that playing faster \"does not make it a different run\". It also hits the case this item exists for: turning the vaporizer off after a long case at 300\u00d7 gives a taper lasting several minutes, so an emergence curve compared against a short case played at 5\u00d7 differs partly because of the playback rate, which a learner will attribute to context sensitivity.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._run_simulation_timer\nThe loop sleeps a full `SIMULATION_TICK_INTERVAL_S` and then runs the whole burst, so each tick lasts the interval plus the burst's own compute time, and the shortfall grows with the rate. I replayed this loop against the real controller for 5 s with no rendering and measured 0.98\u00d7 at \"1\u00d7\", 57.6\u00d7 at \"60\u00d7\" and about 270\u00d7 at \"300\u00d7\", because 300 steps take about 10 ms here; the render loop and the full redraw on every slider event share the same event loop and widen the gap. MODEL.md, as amended here, says the interface must not \"advance a run at a rate other than the one it is displaying\", yet the label overstates the rate in every run and `test_a_tick_is_one_simulation_step_of_real_time` checks only the constants. The fix is either to wake against a monotonic deadline, sleeping the interval minus the burst with no catch-up steps so the step count per tick stays fixed, or to word the label as the selected setting rather than the achieved pace.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._playback_rate_text\nWhen the run is paused, freshly reset or halted by a failure, the line under the stopped clock still reads, for example, \"300\u00d7 real time\". MODEL.md now defines this output as \"the rate simulated time is advancing at\". The PR's own argument is that a reader of the clock panel takes this line as the clock's pace, so a frozen clock labelled 300\u00d7 contradicts the run-status word, which sits elsewhere, beside the transport controls. Stating it as a setting while the run is not advancing, for example \"paused, plays at 300\u00d7\", would remove the conflict.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._build_chart_panel\nThe MODEL.md requirement added here says the rate must be drawn \"wherever simulated time is drawn\". The two chart captions (\"Horizontal axis: simulated seconds\") state simulated time without it. Below 768 px the metric grid stacks one panel per row, so the chart sits far below both the clock panel and the dropdown, and a reader watching the chart sweep its whole 300-second window in about one real second has no statement of the mode in view. Either draw `format_playback_rate` in the chart caption, or narrow the requirement to the places that carry the rate.\n\n### F5 [optional] src/anesthesia_sim/app/playback.py :: SUPPORTED_PLAYBACK_RATES\nAt 300\u00d7 the loop appends about 3,000 samples per real second to the controller's unbounded `RunHistory`. I measured about 125 bytes of resident memory per sample, which is roughly 1.3 GB for each wall-clock hour a case is left playing, and nothing ends a run. `PL-011` (bound the controller's concentration history) sizes this growth in simulated time: its one-week row of 1.6 GB is now about 34 minutes of wall clock, and the owner's 30-day cap, which nothing enforces, is about 2.4 hours. `PL-2LHF` restates only the chart's per-frame cost in wall-clock terms, so this newly reachable memory exhaustion is not recorded anywhere.\n",
 "376-r01": "### F1 [should-fix] src/anesthesia_sim/core/matrix_exponential.py :: matrix_exponential (as used by AgentUptakeSystem._advance_step)\nAt zero cardiac output, which the supported range and the sliders allow, the shifted-series propagator settles to a fixed point where the alveolar fraction sits a few ulps above the inspired fraction, and even above the dial. For example, isoflurane at 1 MAC with 10 L/min fresh gas and default ventilation gives F_A = 0.012000000000000071 against F_I = 0.01199999999999981 from 2065 s onward. The cause is that the propagator's fixed point is not exactly F_D. `read_wash_in` then classifies every later sample as ELIMINATION. The trace stops at the equilibrium line, and the caption tells the learner \"alveolar exceeds inspired \u2014 the patient is returning agent, which is elimination\", while nothing is being eliminated and the dial is unchanged. I reproduced this on 16 of 54 zero-cardiac-output combinations of agent, dial (1 MAC or maximum), fresh gas flow of 8 or 10 L/min and ventilation within 40 minutes, with up to three flips, which also adds \"(N earlier stretch(es) not drawn)\". The pre-PR operator split, reconstructed from the diff, never crosses on the same grid.",
 "376-r02": "### F1 [should-fix] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem._equation_settings\nThe matrix takes the blood:gas coefficient for the pulmonary term from `venous_blood` only. Each tissue's rate comes from that tissue's own `tissue_blood_partition_coefficient`, which is `tissue_gas / tissue.blood_gas_partition_coefficient`. Nothing requires the four blood:gas values to agree: `PatientCompartments` does not check it, and `UptakeEquationSettings` cannot, because it drops the tissue's blood:gas value. When they differ, the fraction-space system no longer conserves the amounts the compartments store. The old split moved amounts and so stayed conserved by construction. Measured on this tree: with the fat group at 0.69 against venous 0.65, sevoflurane halts on the second 0.1 s step with `AgentSimulationValidationError`, which blames the numerics for an inconsistent parameter set. The PR added `UptakeEquationSettings`' check that tissue flows sum to cardiac output for exactly this class of fault, so this check belongs beside it.\n\n### F2 [optional] docs/MODEL.md :: Conventions / Time, \"A different step size\"\nThe rewritten bullet says that two runs at different steps are \"two roundings of the same solution rather than two solutions\". That is true only while every setting is held. A step holds each setting constant across its length, so a control change lands at a different simulated time on each step grid. Two runs at different steps with any setting change therefore follow different trajectories by more than rounding. `uptake_system.py`'s own comment on `MAXIMUM_SIMULATION_STEP_S` says this, and the playback paragraph just above the bullet still calls a resized step \"a second numerical solution\". A reader comparing runs could treat a real difference as rounding noise.",
 "376-r03": "### F1 [should-fix] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem._write_state_vector\nThe change states, here, in `docs/MODEL.md` \u00a7 \"Selected method (as implemented)\" and in the rewritten failure tests, that the exact step \"cannot leave the physical range\" and that \"no parameter set reaches the capacity guard through the model\". The Metzler argument proves only the lower bound (no negative fraction). Rounding can still push a fraction just above 1. Measured on this tree: a system built with `BreathingCircuit(delivered_concentration_fraction=1.0)` and every compartment at fraction 1.0 raises `SimulationNumericalError` (\"concentration_fraction must be between 0 and 1\") on its first 0.1 s step, for all three agents. The shipped dials cannot reach this state, but the safety claim and the reason the tests switched to injected faults are overstated. The claim should be limited to nonnegativity, or the upper bound should be handled explicitly.\n\n### F2 [optional] tests/unit/test_state_capture.py :: test_the_propagator_cache_is_not_restored_by_a_rollback\nNo setting changes between the capture, the restore and the second step, so both steps use the same propagator under any cache behaviour. That includes a cache that never rebuilds, and one that capture or restore wrongly touches. The test therefore cannot fail, and it does not show what its docstring claims. The exemption it is meant to justify, that `_propagator` and `_propagator_key` are not part of `AgentUptakeSystemState`, is supported only by the gate trajectories in `test_coupled_dynamics.py` that change settings mid-run. To discriminate, the test would need a setting changed after the capture, then a restore, then a comparison with a freshly built system.\n\n### F3 [optional] src/anesthesia_sim/core/matrix_exponential.py :: _squarings_for\n`matrix_exponential` documents that every refusal is a `SimulationConfigurationError` raised before any arithmetic. However, a finite matrix and a finite interval whose product overflows make `ceil(log2(inf))` raise a bare `OverflowError`. For example, `matrix_exponential(((-1e200, 0.0), (0.0, 0.0)), 1e200)` reproduces this on this tree. The app cannot reach it, because the step is at most 0.1 s and the rates are bounded. But this is a public, general-purpose function, and inside `advance()` an `OverflowError` would not be restated as `SimulationNumericalError`. A finiteness check on `norm` before taking `log2` would bring the function back to its stated contract.",
 "376-r04": "### F1 [optional] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem._advance_step / UptakeEquationSettings.__post_init__\nThe new check that the tissue flows sum to cardiac output runs only when `_equation_settings()` is built inside the step. When it fires, `advance()` restates its `SimulationConfigurationError` as `SimulationNumericalError` (\"could not be completed and was rolled back\"). So a configuration inconsistency, such as a tissue flow changed through the public `TissueGroup.set_blood_flow()`, is accepted when it is set, then reported as a numerical breakdown that permanently halts the run. A reset does not clear it, because `reset()` keeps settings, so the first step after the reset fails the same way. The check should refuse the inconsistency where it enters, or at least surface it as a configuration error and not as an untrustworthy run.\n\n### F2 [optional] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem.advance\nThis docstring still describes the step as \"five sub-exchanges in sequence\". It says a `SimulationNumericalError` arises \"typically because the step was large enough for the operator split to drive an amount negative\". `core/exceptions.py`'s `SimulationNumericalError` docstring says the same thing. After this change no supported step can do that, so a maintainer who is diagnosing a halted run is pointed at step size and operator ordering, which can no longer be the cause. That misdirects the investigation of the one failure that tells a learner the displayed numbers are no longer trustworthy.\n\n### F3 [optional] src/anesthesia_sim/core/supported_ranges.py :: _require_supported\nThis module and the refusal message it raises still justify the ranges by the operator split's error. The message says the interval is \"the domain the model's error bound is measured over\". The module docstring says a value outside the range is \"wrong by a margin the interface cannot show\" and tells a maintainer to \"re-measure the splitting coefficient\" before widening a range. This PR rewrote `docs/MODEL.md` \u00a7 \"What a setting outside the range costs\" to say the opposite: the value is now numerically right, and the refusal rests on the verification domain. The two statements of one fact now disagree, and the code copy is the one a caller actually sees.\n\n### F4 [optional] src/anesthesia_sim/core/matrix_exponential.py :: matrix_exponential\nThe docstring presents the result as exact \"over any horizon\" and says every invalid input is refused before any arithmetic. The shift, however, leaves each zero-rate state's diagonal entry a few ulps from 1, and the squarings raise that error to the power 2^s. For A = ((-1, 0), (1, 0)), an interval of 1e300 s returns row 1 as (0.0, 0.0) when the answer is (1, 1). That wrong matrix is returned silently. An interval of 1e308 s raises a bare `OverflowError` from `ceil(log2(inf))` instead of `SimulationConfigurationError`. The shipped 0.1 s step cannot reach either case. The public function still needs a stated upper bound on interval times norm, or a refusal above it.",
 "376-r05": "### F1 [should-fix] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem._propagator_for\nThe cached propagator is reused on every step, so its fixed rounding defect in conservation is applied again at each step. The defect is about 1e-16 of each compartment's amount per column. The mass-balance residual therefore grows with the number of steps, not with simulated time, and a smaller supported step makes the conservation check fail sooner. Measured on this tree with sevoflurane at 1 MAC and 2 L/min fresh gas: `advance(1e-5)` raises `AgentSimulationValidationError` at 118.4 s of simulated time (relative error 1.0e-9, initial agent 0, delivered 0.079 L). At 1e-4 s the same drift reaches about 5.6e-10 in an hour, so the check fires after about two hours. Every step up to `MAXIMUM_SIMULATION_STEP_S` is accepted, and `docs/MODEL.md` now says the step \"does not enter the answer\". The result is that a correct run is halted with an error that blames the numerics, and the PR's statement that the mass balance \"closes at rounding\" was measured only at 0.1 s.\n\n### F2 [optional] src/anesthesia_sim/core/matrix_exponential.py :: matrix_exponential\nThe shift guarantees only that the propagator is entrywise nonnegative, which keeps every fraction at or above 0. Nothing keeps a fraction at or below 1. In floating point, the rows that should form a convex combination sum to 1 plus a few units in the last place. With every fraction at 1.0 and F_D = 1.0, one 0.1 s step gives 1.0000000000000002 in 76 of 108 tested flow settings across the three agents. A system built with a bare `BreathingCircuit` (whose maximum defaults to 1.0) and started at that exact equilibrium halts on its first `advance(0.1)` with `SimulationNumericalError`. The shipped agents cannot reach this, because their vaporizer maxima keep every fraction far below 1. Even so, `docs/MODEL.md` and the rewritten failure tests now say the capacity guard cannot be reached through the model at any step size. That is true only of the lower bound, and no test now checks the upper bound.",
 "376-r06": "### F1 [optional] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem._equation_settings\nThe matrix takes its pulmonary and venous terms from `venous_blood.blood_gas_partition_coefficient`, but each tissue row from `tissue.tissue_blood_partition_coefficient`, which divides by that tissue's own `blood_gas_partition_coefficient`. Nothing checks that the two blood:gas values agree. Under the operator split, conservation held whatever they were, because the alveoli gave up exactly the change in patient amounts. Now a mismatch makes the matrix create agent: raising only `patient.fat.blood_gas_partition_coefficient` by 1% halts a sevoflurane run on its fourth step with `AgentSimulationValidationError`, which presents a parameter inconsistency as a numerical accounting failure. `UptakeEquationSettings` already refuses the analogous flow mismatch (the tissue flows not summing to cardiac output), and should refuse this one the same way, or carry a single blood:gas coefficient.\n\n### F2 [optional] src/anesthesia_sim/core/uptake_system.py :: AgentUptakeSystem.advance\nThe docstring still says `_advance_step()` \"applies five sub-exchanges in sequence\". It also says a `SimulationNumericalError` arises \"typically because the step was large enough for the operator split to drive an amount negative\". The `SimulationNumericalError` docstring in `core/exceptions.py` says the same. This change removes the split, and its own `docs/MODEL.md` says no parameter set can now reach the guard through the model. So the documented contract of the step that halts a run points anyone diagnosing a halt at a mechanism that no longer exists, and at a cause that can no longer occur.",
 "421-r01": "### F1 [blocking] src/anesthesia_sim/core/supported_ranges.py :: MAXIMUM_ELAPSED_SIMULATION_TIME_S\nThe stated justification for the 24-hour cap contradicts its own citation. The comment and `docs/MODEL.md` \u00a7 \"Supported run length\" say 24 h sits \"near the outer edge of the 0.35-to-9.5 MAC-hour exposure range\" over which the metabolism omission has been measured. But the controller starts every run at the agent's own 1 MAC, so a default run passes about 9.5 MAC-hours at roughly hour 10 and reaches about 23 MAC-hours at the cap. At sevoflurane's 8% dial maximum (4 MAC) the measured range is used up in about 2.5 to 3 hours. The authoritative specification therefore certifies, as supported, a span 2.5 to 10 times past the evidence it cites, and either the number or the argument has to change before this lands.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe banner a learner sees at the limit says that beyond 24 hours \"this model's omitted metabolism and its fat perfusion dominate the trace\". `require_supported_run_length` raises the same claim in its message. That is false as pharmacology and contradicts the PR's own `docs/MODEL.md` text, which says the effect grows gradually and \"nothing breaks at hour 25\". During continued delivery the trace at hour 25 is still driven by the vaporizer, ventilation and uptake. The text is also shown for every agent, although the argument holds only for sevoflurane, and desflurane and isoflurane are barely metabolized. A learner reading this banner learns a wrong fact about volatile-agent kinetics. The wording should say that the model is not validated past this span because it omits metabolism and overstates fat flow, not that those omissions dominate the trace.\n\n### F3 [optional] src/anesthesia_sim/core/supported_ranges.py :: maximum_step_count / require_supported_run_length\nThese public guards do not validate the step they divide by. A step of 0.0 raises `ZeroDivisionError`, a step of 1e-320 raises `OverflowError`, and NaN raises `ValueError`, so all three escape the `AnesthesiaSimulationError` hierarchy that `core/exceptions.py` says contains every core failure. A negative step is refused as a reached run length, with the message \"this run has reached -0.5 s of simulated time\". `SimulationState.advance` checks the step first, so only a direct caller, such as a notebook or a future core path, sees this. Calling `require_supported_simulation_step` first would close the gap.\n\n### F4 [optional] tests/unit/test_simulation_view.py :: test_halt_run_routes_the_supported_run_length_away_from_failure\nNo test drives the real path from the boundary to the screen. In that path `controller.advance` hits step 864 001, the core raises, `_run_simulation_timer` calls `_halt_run`, and the snapshot carries `supported_limit_reason`. Every controller and view test either calls `halt_at_supported_limit` directly or passes in a hand-built exception. So if the controller ever wraps or re-raises core errors, the run would silently go back to being shown as \"simulation error\", and every test would still pass. (I confirmed separately that the core run refuses at exactly 864 000 steps with accounting still passing.) Separately, `test_the_last_supported_step_lands_inside_the_declared_span` uses steps of 0.2 to 1.0 s, which `MAXIMUM_SIMULATION_STEP_S = 0.1` refuses, and calls them \"every step a run might be taken at\", so it does not cover the steps a run can actually take.",
 "421-r02": "### F1 [should-fix] src/anesthesia_sim/core/supported_ranges.py :: maximum_step_count\n`maximum_step_count` computes `floor(MAXIMUM_ELAPSED_SIMULATION_TIME_S / simulation_step_s)` with no guard against overflow. `require_supported_simulation_step` accepts any positive finite step up to 0.1 s, so a step below about 4.8e-304 s (for example 1e-310 or 5e-324) makes the division return `inf`, and `floor(inf)` raises a bare `OverflowError`. `SimulationState().advance(1e-310)` now fails on its first step with \"cannot convert float infinity to integer\", although `AgentUptakeSystem.advance(1e-310)` still succeeds. The error falls outside the core's exception hierarchy, which `exceptions.py` says contains every core failure, so a step the step guard accepts is now refused by an unrelated crash, and the view reports it as \"Stopped \u2014 simulation error\".\n\n### F2 [optional] src/anesthesia_sim/core/simulation.py :: SimulationState.__post_init__\nThe constructor validates the step size and the step count's type, but not the run length. `SimulationState(step_count=10_000_000, simulation_step_s=0.1)` builds without complaint, and `elapsed_s` then reports 1,000,000 s, a state outside the declared 0 to 24 h domain. Only the next `advance()` refuses it, and the new test `test_a_run_already_past_the_boundary_is_refused_too` relies on that. Such a state can therefore exist and report an out-of-domain time even though the PR's stated invariant is that a run only ever stands on a time inside the supported span. Refusing `step_count > maximum_step_count(simulation_step_s)` in `__post_init__` would enforce the run-length limit at construction, where the step-size limit is already enforced.",
 "421-r03": "### F1 [should-fix] docs/MODEL.md :: Supported run length (and the comment on MAXIMUM_ELAPSED_SIMULATION_TIME_S in src/anesthesia_sim/core/supported_ranges.py)\nThe 24-hour cap is justified as sitting \"inside the regime the source calls clinically negligible for metabolism, near the outer edge of the exposure range over which that omission has been measured\", and that range is given as 0.35 to 9.5 MAC-hours. A run starts at the agent's own 1 MAC (`set_agent`), and the sevoflurane dial goes up to 8%, about 4 MAC. So a run that reaches the cap has had roughly 20 to 90 MAC-hours of exposure. That is 2 to 10 times past the measured range, in the regime the same paragraph calls \"unmeasured\". The bound limits elapsed time, but the omission it is argued against scales with exposure, so the safety argument in the authoritative spec contradicts its own cited figure. Either argue and enforce the limit in exposure terms, or correct the claim and say that a long run at or above 1 MAC goes outside the measured range well before 24 hours.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe learner-facing notice says that \"beyond it this model's omitted metabolism and its fat perfusion dominate the trace\". This presents 24 hours as the point where the omissions take over. The PR's own MODEL.md section disowns that reading: it calls the limit \"a declared envelope rather than a discovered cliff\", where \"nothing breaks at hour 25\". The wording also implies that values shown before 24 hours are free of both omissions. They are not. \"Known limitations\" records that the fat flow is about twice the resting measurement and shapes the slow washout tail within an ordinary case, and F1 shows that the metabolism omission is unmeasured long before hour 24 at 1 MAC. A learner reading the hour-23 washout curve is told that it is the regime where the model holds.\n\n### F3 [optional] src/anesthesia_sim/core/supported_ranges.py :: maximum_step_count\n`require_supported_simulation_step` accepts any positive finite step up to 0.1 s. For a step below about 4.8e-304 s, `MAXIMUM_ELAPSED_SIMULATION_TIME_S / simulation_step_s` is `inf`, and `floor(inf)` raises `OverflowError`. I checked this with 1e-310 and 5e-324. The refusal then escapes the core exception hierarchy that `core/exceptions.py` says contains every core failure. A caller using the core API gets a bare Python error instead of a `SimulationConfigurationError` that names the step. The interface would report it as \"simulation error\", not as a refused setting. The interface only uses the fixed 0.1 s step, so only the core API and notebooks can reach this.",
 "421-r04": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe run-length banner is drawn in the failure colour. `_notice_text` is built once as `ft.Text(..., color=WARNING, weight=BOLD)`, and `_refresh_notice` only changes its value and visibility, never its colour. So when a run reaches 24 hours, the status word is MUTED but the banner directly under it is the same bold amber WARNING text as \"Simulation stopped \u2014 <error>\". That contradicts the PR's own requirement that \"WARNING is the failure's, deliberately not shared\". The tests only check `_status_text.color`, so nothing catches it, and a learner sees a correct stop styled as a fault.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_view\nAt the supported run length, Start and Pause are disabled but every setting slider stays live. `set_fresh_gas_flow`, `set_delivered_concentration` and the other setters still change the core's settings and add an entry to the control timeline at 86 400 s. After the halt, a learner can move the vaporizer or the fresh gas flow. The settings readouts and the control-timeline panel then show a change \"at 24 h\", while every concentration beside them was computed under the old setting and can never respond. Unlike a pause, no later step will ever integrate that change. Failed runs already behave this way, but now every long run ends in this state, and the banner's claim that \"the values shown are the last completed step\" becomes ambiguous about which settings produced them.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe banner tells the learner that \"beyond it this model's omitted metabolism and its fat perfusion dominate the trace\". `docs/MODEL.md` and `supported_ranges.py` both say that 24 h is a declared envelope rather than a discovered cliff, with nothing breaking at hour 25 and metabolism still clinically negligible at the boundary. The banner states the opposite as fact. \"Its fat perfusion dominates\" also reads as a physiological statement, but the actual limitation is that the model's fat-group flow is about twice the measured value. A learner can come away with a wrong lesson about what governs volatile kinetics after a day.",
 "421-r05": "### F1 [should-fix] src/anesthesia_sim/core/supported_ranges.py :: MAXIMUM_ELAPSED_SIMULATION_TIME_S\nThe comment and `docs/MODEL.md` \u00a7 \"Supported run length\" justify 24 h partly because it \"sits inside the regime the source calls clinically negligible ... near the outer edge of the 0.35-to-9.5 MAC-hour exposure range\", and the same section says that past about ten MAC-hours \"even the size of the omission is unmeasured\". But a run at the controller's default delivered concentration of 1 MAC reaches about 24 MAC-hours at the cap, roughly 2.5 times that range. At the 8% sevoflurane vaporizer maximum (4 MAC) it reaches about 96 MAC-hours. So the argument does not support the number it is used for, and from roughly 10 h onwards the run keeps displaying values in a regime the project's own text calls unmeasured. The new banner then tells the learner that everything up to 24 hours is \"inside the supported span\" and that metabolism and fat perfusion only \"dominate the trace\" beyond it. Either bound the run by exposure, or remove the MAC-hour claim and state honestly that 24 h is past the measured range.\n\n### F2 [optional] tests/unit/test_simulation_view.py :: test_halt_run_routes_the_supported_run_length_away_from_failure\nNo test drives the real path from the core to the screen. That path is `SimulationState.advance` raising `SimulationDomainLimitError`, then `SimulationController.advance`, then the timer's `except`, then `_halt_run`, then the snapshot fields. The view tests use a recording controller, and the controller tests call `halt_at_supported_limit` directly instead of stepping a real state across the boundary. A later change could make `SimulationController.advance`, or a wrapper around it, catch `SimulationExecutionError` or re-raise it as another type. That would put \"Stopped \u2014 simulation error\" over a correct 24-hour stop, which the PR names as the defect it exists to prevent, and every test here would still pass. An integration test should place a real controller's state one step before `maximum_step_count`, advance it twice, and assert on `supported_limit_reason`, `failure_reason` and `start()`.",
 "421-r06": "### F1 [should-fix] src/anesthesia_sim/core/supported_ranges.py :: MAXIMUM_ELAPSED_SIMULATION_TIME_S\nThe 24-hour limit is justified, here and in docs/MODEL.md \u00a7 \"Supported run length\", as sitting \"inside the regime the source calls clinically negligible for metabolism, near the outer edge of the 0.35-to-9.5 MAC-hour exposure range\" over which the omission was measured. The limit is on elapsed time, not on exposure. The app opens at 1 MAC, so a default run reaches about 24 MAC-hours at the boundary, and sevoflurane at its 8% vaporizer maximum (4 MAC) passes 9.5 MAC-hours after about 2.4 hours. The interface then tells the learner that every value up to hour 24 is \"inside the supported span\" and claimed to represent a patient, in the exposure range that the PR's own cited argument says is unmeasured.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_notice\nThe stop banner tells the learner, for every agent, that \"beyond it this model's omitted metabolism and its fat perfusion dominate the trace\". For desflurane (about 0.02% metabolized) and isoflurane (about 0.2%), metabolism does not dominate anything at hour 24. The PR's own documentation says that sevoflurane is the binding case and that the error grows \"progressively\", not that it dominates at the boundary. \"Its fat perfusion\" also reads as a statement about physiology, when the documented problem is the model's fat flow being about twice the measured value. A learner who reaches the limit with desflurane is taught wrong pharmacology from the one sentence that explains the stop. The core refusal message in `require_supported_run_length` makes the same agent-independent claim.\n\n### F3 [optional] docs/MODEL.md :: \"Why 24 hours, and not a multiple of the slowest time constant\"\nThe section says the fat time constant (about 42 h) bounds the limit from below: \"shorter than about one of them and the fat trace stops showing what it exists to show\". It then chooses 24 hours, which it calls \"about 0.6 of it\", so the limit sits below the floor the same paragraph sets. The identical contradiction is in the `supported_ranges.py` comment. A later reader who argues for moving the limit cannot tell which statement governs, so the safety argument for a clinical boundary contradicts itself.",
 "430-r01": "### F1 [should-fix] src/anesthesia_sim/core/run_score.py :: SampledWindow\n`evaluate_window` is introduced as the read the chart will draw from once `PL-2FM6` deletes `RunHistory`. Its result carries bare index-ordered state tuples, with no substance or run identity, and it mixes fractions of 1 atm with litre accumulators under the same index scheme. The present render path refuses a mismatch: `RecordedSeries` binds each trace to a substance id, and `RunHistory.aggregates` raises when the snapshot names an agent the run does not record. A `SampledWindow` can only be trusted on the caller's word. If a frame pairs a snapshot taken under one agent with a window evaluated after `set_agent`, it draws sevoflurane fractions against desflurane's 1-MAC reference line, and nothing refuses it. Carry the agent id (or a run identity) on `SampledWindow` so the chart can keep the refusal it has today.\n\n### F2 [should-fix] src/anesthesia_sim/core/run_score.py :: RunScore.evaluate\nThis method is documented as the display path and as \"fit for drawing\", but it returns only uniformly spaced instants. No column falls on a setting change, and the `(start_s, stop_s, columns)` signature gives a caller no way to request one. The chart draws straight lines between columns at a 150-column budget, so the column spacing on a fitted one-hour run is about 24 s, and on a 24-hour run it is about 10 min. On such a run the circuit and alveolar traces start rising at the column before a dial change. They therefore appear to respond before the control mark that is drawn at the true instant, and a fast transient narrower than one column is lost. Today's M4 path does not have this fault, because it draws only real sample times. `PL-2FM6` lists event columns as a requirement, so the \"fit for drawing\" claim should wait until the method can place them, rather than being stated now.\n\n### F3 [optional] src/anesthesia_sim/app/controller.py :: SimulationController.score_segments\nThe docstring, and the test `test_a_setting_change_opens_a_segment_where_the_run_saw_it`, claim that the score and the control timeline \"agree about when the run changed\". That is false when a run is paused and the learner moves two controls and then returns both before the next step (delivered up, fresh gas flow up, delivered back, flow back). `RunScore.record_change` then removes the segment, because the settings equal the previous segment's. The timeline, which only collapses a revert of the same control, keeps four entries at that instant, and the chart draws them as adjustments at a time when the run did not change. A reader of the timeline and a save or replay that reads `score_segments` would describe two different runs. Either make the timeline collapse on the same whole-settings rule or narrow the claim. The test should cover the interleaved case.",
 "430-r02": "### F1 [optional] src/anesthesia_sim/core/run_score.py :: RunScore.evaluate\nThe column instants are computed as `start_s + column * spacing_s`, and the last one is not pinned to `stop_s`. It therefore often lands one unit in the last place past `stop_s`: `evaluate_window(0.3, 11.0, 42)` on an 11 s run returns a last instant of 11.000000000000002, and about 2.6% of random windows overshoot the same way. When `stop_s` is the run's reach, which is the live chart's right edge, the returned `times_s` includes an instant past `elapsed_s` and its state is propagated beyond the run. The method refuses exactly that case when a caller names it, so the guarantee holds for the bounds but not for the columns built from them. The numerical effect is negligible. A consumer that checks `times_s[-1] <= elapsed_s`, or that matches columns to recorded samples by exact time, will still trip on it. Setting the last column to `stop_s` removes it.\n\n### F2 [optional] src/anesthesia_sim/app/controller.py :: SimulationController.score_segments\nThe docstring says the score and the control timeline \"agree about when the run changed\", and `test_a_setting_change_opens_a_segment_where_the_run_saw_it` asserts that the timeline times equal `openings[1:]`. That holds only for the test's scripted run. When a learner sets the vaporizer before pressing Start, the timeline records an entry at 0.0 s, but the score replaces the settings of segment 0 and opens no new segment. Checked through the controller, the timeline times are `[0.0, 10.0]` and the segment openings are `[0.0, 10.0]`, so the asserted equality fails. Save, replay or forking code that pairs timeline entries with segments by position, as the test does, would attach each control act to the wrong stretch of the run.",
 "430-r03": "### F1 [should-fix] src/anesthesia_sim/core/run_score.py :: RunScore.evaluate\n`evaluate` builds two fresh matrix exponentials for every segment in view (about 1 ms each here), so a frame's cost grows with the number of setting changes in the window. The score opens one segment per distinct value per simulation tick, not one per user act. A slider dragged while the run plays therefore adds a segment on every tick of the drag, so a few drags put dozens of segments inside the chart's 300 s window. The PR's own figure is 231 ms for a 600-column frame with sixty changes in view, which is far over a 5 Hz render budget. Yet `docs/MODEL.md` and the PL-T691 brief say the cost only matters once changes outnumber columns, and they size the score at \"50 changes a day\". This change marks PL-2FM6 `ready` to move the chart onto this path. On that path the chart would stall and show stale traces after ordinary slider use. Either the cost model and the sizing should count segments per tick, or the propagators should be cached by settings and interval before the chart depends on them.\n\n### F2 [optional] src/anesthesia_sim/app/controller.py :: SimulationController._record_control_change\n`self._score.record_change(...)` now runs after the core setter has already changed the compartment. Every failure inside `RunScore` (from `matrix_exponential`, `propagate` or `equation_settings`) is raised as `SimulationConfigurationError`. `SimulationView._apply_setting` treats that exception as \"the core rejected the value and changed nothing\", so it shows \"Setting refused\" and the run keeps playing. If this call ever raises, the core integrates the new value while the screen calls it refused. The control timeline and the score would both leave the change out, so the run's records stop describing the run. With today's validated settings this is hard to reach. It does break the rule the view relies on, that a refusal leaves the run untouched. Reading the settings and building the keyframe before the setter mutates anything, or raising a different error type, would keep that rule.\n\n### F3 [optional] src/anesthesia_sim/app/controller.py :: SimulationController.score_segments\nThe docstring says the score and `control_timeline` \"agree about when the run changed\", and `test_a_setting_change_opens_a_segment_where_the_run_saw_it` asserts that the openings and timeline instants are equal. That is false in three ordinary cases. A control set before Start leaves a timeline entry at 0 s, but the score folds it into segment 0 and opens no segment. Two controls moved within one tick give two timeline entries but one segment. Control A changed, then B, then A moved back within one tick leaves timeline entries where the score may drop the segment. The test passes only because it drives changes after Start, one control per tick. Save, replay and fork are told to read these records (ROADMAP items 9 to 12). If one of them cross-checks the score against the timeline, it will report a mismatch on runs that are correct, or trust the wrong record. The stated agreement should be narrowed to what actually holds, and the test should cover a change made before Start.",
 "430-r04": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.score_segments / _record_control_change\nThe docstring promises that the score's segments and the control timeline \"agree about when the run changed\". `test_a_setting_change_opens_a_segment_where_the_run_saw_it` asserts `timeline elapsed == openings[1:]`, but that holds only for the one sequence the test drives. A learner who sets the vaporizer before pressing Start gets a timeline entry at 0 s, while `RunScore.record_change` folds that change into the first segment, so no opening appears at 0. Two different controls moved between the same two steps give two timeline entries but only one segment. Vaporizer up, flow up, vaporizer back, flow back gives four timeline entries and no segment at all, because the score merges changes across controls and the timeline merges only within one control. A save, replay or fork that pairs the two records by instant, as `ROADMAP.md` items 9 to 12 intend, will misalign on the most common learner sequence.\n\n### F2 [optional] docs/MODEL.md :: \"The run is that record, and every state is derived from it\"\nOne paragraph says \"the derived values this section describes are the ones drawn and read\". The last paragraph of the same section, and `docs/ARCHITECTURE.md`, say the chart is still drawn from the recorded history and not from the score. `docs/MODEL.md` is the authoritative statement of where a displayed value comes from. A reader tracing a plotted concentration back to its source is told two different things, and the first is wrong for this release.",
 "430-r05": "### F1 [should-fix] src/anesthesia_sim/core/run_score.py :: RunScore.advance_to\n`RunScore` is described as the record that will become \"the run\" for save, replay and forking, but it does not enforce the 24 h supported run length (`MAXIMUM_ELAPSED_SIMULATION_TIME_S = 86 400 s`). Only `SimulationState.advance()` enforces that limit. `advance_to` accepts any finite time, and the PR's own `test_a_window_reads_only_the_segments_it_covers` advances a score to 30 days and evaluates it there without any refusal. The new `docs/MODEL.md` section also sizes and justifies the feature on \"a 30-day case\" and \"a thirty-day run\". That contradicts \u00a7 \"Supported run length\", which says a run past 24 h shows the model's omitted metabolism rather than the patient, and says the old 30-day figure was retired for exactly that reason. Once a score is loaded or replayed instead of stepped, nothing stops two-decimal fractions being drawn for days 2 to 30.\n\n### F2 [should-fix] src/anesthesia_sim/core/run_score.py :: _require_state / _advanced\nThe stepped path writes every advanced value through the compartments' validated setters (`require_concentration_fraction`, 0 to 1) and runs the mass-balance check on every step. It rolls back and raises rather than display a value outside the physical range. The closed-form path skips all of that. `_require_state` checks only length, finiteness and the unit entry. I checked this by building a score whose opening state has an alveolar fraction of -0.3 and a fat fraction of 1.7. The score accepts it, and `evaluate` returns negative circuit, venous and tissue fractions and a fat fraction of 1.699 with no error. The opening state of a fork or a loaded run comes from outside the stepped core, which is the use the docstring names. A physically impossible state therefore produces plausible-looking trajectories instead of an obvious failure.\n\n### F3 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._record_control_change\nThe score and the control timeline use different collapse rules. The score compares all settings with the previous stretch. The timeline compares only with its own latest entry for the same control. So the docstring's claim and `test_a_setting_change_opens_a_segment_where_the_run_saw_it` (that the two \"agree about when the run changed\") fail for interleaved changes. I checked this case: at 10 s, between two steps, move fresh gas 4\u21925 L/min, then delivered 2\u21923%, then fresh gas back to 4, then delivered back to 2%. The score correctly records no change, but the timeline keeps four change entries at 10 s. A learner sees change markers at an instant when the model's settings never changed. Once `PL-2FM6` (the item that moves the chart onto the score) draws the trace from the score, those markers will sit on a flat stretch the score says is one segment.\n\n### F4 [optional] docs/MODEL.md :: \"The run is that record, and every state is derived from it\"\nThe section says the propagator is \"exact over any horizon\" and gives 1.8e-14 / 3.7e-15 as the closed form's agreement with the stepped run. Both tests that support these figures cover only 600 s. A score's real horizon is a single stretch of up to 24 h, where scaling and squaring needs 18 squarings instead of about 10. I measured `state_at` at 24 h of constant settings against a chain of 10 s propagators. The worst differences were 1.2e-12 for sevoflurane and 3.5e-12 for desflurane, which is about 100 times the stated figure and above the suite's own 5e-14 tolerance. That is still far below a displayed digit. But if `PL-P1Z3` (the item that gates the canonical evaluation rule) adopts the 600 s figures as the method's accuracy, it will set a bound that long stretches break. The section should state the horizon the figure was measured at, and a test should cover a long stretch.",
 "430-r06": "### F1 [optional] src/anesthesia_sim/core/run_score.py :: RunScore.evaluate\nThe window's column times are computed as `start_s + column * spacing_s` and are never pinned to `stop_s`, so the last column often lands one rounding step past the bound that was checked. Over 2 574 ordinary windows (stop at a multiple of the 0.1 s step, 7 to 601 columns), 155 had `times_s[-1] > stop_s`. With `stop_s == duration_s` this means the last column is propagated past the run, which is the case `_require_within_run` claims to refuse, and `times_s[-1]` does not equal the run's elapsed time. The state error is negligible, but any consumer that matches the \"now\" column or a change instant by equality (as `PL-2FM6` will when it draws from this path) misses it. Setting the last time to exactly `stop_s` removes the problem.\n\n### F2 [optional] src/anesthesia_sim/core/run_score.py :: RunScore.evaluate\nThe `columns` check only refuses an integer below one. A float such as `600.0` passes the check and then raises a bare `TypeError` from `range()`, not the documented `SimulationConfigurationError`. `nan` also passes `columns < 1`. `True` is accepted as one column. In the view, an exception from the render path goes to the broad `_halt_run` handler, so a type slip in a chart-width calculation would halt the run with an unhelpful message instead of being refused as a bad request. Checking for an `int` that is not a `bool` before the range check would close this.\n\n### F3 [optional] src/anesthesia_sim/app/controller.py :: SimulationController._record_control_change / score_segments\nThe new docstring and `test_a_setting_change_opens_a_segment_where_the_run_saw_it` say that the score and the control timeline agree about when the run changed. That is not true for interleaved changes at one instant. Take this sequence between two steps: fresh gas flow A->B, delivered C->D, fresh gas flow B->A, delivered D->C. The score correctly ends with no segment at that instant, because the final settings equal the previous segment's. The timeline's collapse rule only looks at the latest entry for the same control, so it keeps four entries at that instant. A reader then sees change markers where the run did not change, and the stated invariant fails. The test only covers single, non-interleaved changes.",
 "568-r01": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.drawn_window / SimulationController.run_segments\nA branch's instants go into the definition's frame as `t - origin_s` and come back out as `(t - origin_s) + origin_s`, and that round trip is not the identity. With a fork at the 2.2 s keyframe and a cardiac-output change 92 steps later, the control-change stamp and the clock both read 11.4 s, but the drawn event column and `run_segments[-1].opening.elapsed_s + origin_s` are 11.399999999999999. Over 0.1 s steps this happens at about 3.4% of (fork, instant) pairs. The docstrings and `docs/MODEL.md` say these instants are already \"the case's time\". So the trunk invariant that timeline stamps equal keyframe openings, which save, replay and overlay code will compare exactly, silently fails on a branch, and the `run_segments` docstring tells callers to do exactly this addition.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nA fork is accepted at the parent's current instant even though no step has yet closed the segment opened there. `record_change` may still replace that segment or delete it. Measured: fork at 30.0 s just after setting delivered to 4%, then set the parent back to 2% at the same instant. The parent's segments become `[(0.0, 0.02)]`, while the branch runs at 4% and its `opened_from.segment` is no longer in `trunk.run_segments`. A later `trunk.resumed_at(30.0)` is refused, even though a branch already claims to have opened there. The branch's provenance and its inherited settings describe a stretch the parent never ran. Either refuse a fork at an instant equal to the parent's `duration_s`, or carry the segment index and check it.",
 "568-r02": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.reset (branch path via _open_at)\nAfter a branch's learner changes a setting and then resets, the branch goes back to the fork state but keeps the new settings. It also clears its control timeline and leaves `_opened_from` unchanged. Measured on a sevoflurane trunk at 1 L/min fresh gas flow, forked at 60 s: the branch was set to 8 L/min and reset. The branch's definition now opens at the fork under 8 L/min, while `opened_from.segment.settings` still records 1 L/min and the control timeline is empty. So the case's settings jump at the fork, and no recorded change accounts for the jump. The branch's uptake curve bends at the fork with no control mark, and its provenance object names settings the branch never ran under. Anything that rebuilds the branch from `opened_from` plus its timeline, such as save, replay or a branch overlay, would integrate it under 1 L/min and get a different trajectory. Either record the difference from the fork settings as a change at the fork instant, or refresh the provenance the reset leaves behind.",
 "568-r03": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.reset / _open_at\nSuppose a learner changes a setting on a branch and then resets it, for example fresh gas flow to 6 L/min on a branch forked at 55.3 s. `reset()` stands the branch at the fork state under the new settings and clears its control timeline, but `opened_from.segment.settings` still holds the parent's settings. After this, `run_segments[0].settings != opened_from.segment.settings` (checked by running it). So from the fork onward the branch follows settings that no control change records and that its provenance object misstates. A learner comparing the branch with its trunk would see the two traces part at the fork with no control mark to explain it. Either restore the parent's settings when a branch resets, or record the difference as a control change at the fork.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.set_agent (on a branch)\n`set_agent()` is not refused on a branch. It goes through `_build_state`, which sets `_opened_from` to `None` and puts the clock at 0, so the branch quietly becomes a new trunk with a different agent and an empty patient (checked by running it: `opened_from None`, `elapsed_s 0.0`, agent `desflurane`). This breaks the rule this change states and tests: a branch is the agent and the patient its parent was (`PL-TFX5`, `test_a_branch_is_the_agent_and_patient_its_parent_was`). It also gets around the reasoning `reset()` was rewritten to follow. Any holder that keeps this controller as \"the branch\" then shows a different case with no error.\n\n### F3 [optional] src/anesthesia_sim/app/controller.py :: SimulationController.drawn_window\nOn a branch, the drawn instants are mapped back to case time as `time_s + origin_s`. That float addition can merge two distinct instants of the definition into one case instant. `evaluate_anchored` promises ascending, duplicate-free times, but this window can repeat an instant. Example: a fork at 55.300000000000004, advanced 40 s and drawn on `(0, 120, 13)`, returns `(..., 95.30000000000001, 95.30000000000001)`. The two states are slightly different but share one time. On screen this is invisible, and it was rare at the real column budget (0 of 9 000 frames sampled). It can never happen on a trunk. Any consumer that keys states by instant, such as the overlay, shared tooltip or two-run table that `PL-2R2C` expects, would silently drop one of them.",
 "568-r04": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.reset\nResetting a branch keeps every setting the learner dialled on it, puts the system back at the fork state, and clears the control timeline. After the reset, nothing records that the branch's settings differ from the parent's at the fork. Reproduced: fork the two-change trunk at 60 s, call `set_fresh_gas_flow(1.0)`, then `reset()`. The branch then stands at 60 s with fresh gas flow 1.0 L/min (the trunk had 4.0), an empty `control_timeline`, and `run_segments[0].settings != opened_from.segment.settings`. A learner comparing the two runs sees them diverge from the fork instant with no change marked, and the provenance that `opened_from` claims to hold no longer describes the run. The fix is either to restore the fork's settings on reset, or to record the difference as a control change at the fork instant.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.set_agent\n`set_agent` on a branch goes through `_build_state`, which sets `_opened_from = None`. The branch silently becomes a new trunk: a different agent, at case time 0 s, with zero agent in every compartment. Reproduced: `trunk.resumed_at(30.0).set_agent(\"desflurane\")` returns `opened_from=None`, `origin_s=0.0`, `elapsed_s=0.0`. The new tests state the opposite rule (\"a branch that could change either would be a second case\", `PL-TFX5`), and nothing refuses the call. A controller that a comparison holds as the branch of a case would then show a different patient history from zero, beside the trunk. `set_agent` should refuse on a branch, as `resumed_at` refuses a branch of a branch.\n\n### F3 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.run_segments\nOn a branch, `run_segments` returns keyframe instants measured from the fork. Every other reader on the controller (`snapshot().elapsed_s`, the control-timeline stamps, `drawn_window`) returns case time. The two frames are the same type and both values look like plausible case instants. Reproduced: a branch forked at 30 s that changes fresh gas flow 10 s later reports a segment opening at 10.0 s and a timeline stamp at 40.0 s. On a trunk, the existing `test_a_setting_change_opens_a_segment_where_the_run_saw_it` asserts these two agree. The docstring asks callers to add `origin_s`, which is the \"caller names an offset\" pattern that the new `docs/MODEL.md` text says never happens. Save, replay and export are named as the readers of this property, so any of them would place a branch's changes early by the fork instant with no error.\n\n### F4 [optional] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nA fork is accepted at a keyframe that stands at, or within one step of, the 24 h supported run length. Such a keyframe exists when the learner changes a dial after the trunk has halted at the limit. Reproduced: a trunk halted at 86 400 s, then `set_fresh_gas_flow(1.0)`, then `resumed_at(86400.0)`. The branch reports no limit reason, so `start()` succeeds and the first `advance` raises `SimulationDomainLimitError`. `reset()` then returns the branch to 86 400 s, so the \"reset it to start a new run\" advice in `start()` leads back to the same refusal. The fork should be refused when no step remains in the case's envelope.",
 "568-r05": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.resumed_at / reset\nA fork with no supported run length left is accepted and shown as an ordinary startable run. In a probe, the parent was halted at 86 400 s and a setting was changed there, which is allowed because controls are not locked at the limit. `resumed_at(86400.0)` then returned a branch with `supported_limit_reason` None, so Start is enabled; `start()` succeeded and the first `advance()` raised `SimulationDomainLimitError`. After `reset()` the branch stood at 86 400 s again with the limit reason cleared, so the learner loops with no way out except changing agent. The refusal text \"reset it to start a new run\" is also false for any branch: a branch forked at 23 h and run to the limit resets to 23 h, not to a new run with a fresh envelope. `resumed_at` should refuse a fork that leaves no room for a step, and the start/halt wording should not promise a new run on a branch.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.reset / _open_at\nResetting a branch puts back the fork's state but keeps the learner's current settings, and it clears the control timeline. The branch then diverges from its parent from the fork onward, and nothing on screen records why. In a probe, a branch's fresh gas flow was changed to 8 L/min at 70 s and the branch was then reset: it stood at 60 s with FGF 8.0, an empty `control_timeline`, and `opened_from.segment.settings` no longer equal to the settings its run definition opened under. A learner comparing two managements of one case sees the branch's traces leave the trunk's at the fork with no control mark. The stated provenance (`opened_from`) also names settings the branch is not running. A branch reset should either restore the fork's settings or record the difference as control changes at the fork instant.\n\n### F3 [optional] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nThe fork instant is matched by exact float equality against keyframe stamps that are `k * 0.1`. That product is not the decimal the clock shows for 293 179 of the 864 000 step instants in a 24 h run (34%). A control change made at a clock reading of 55.3 s is stamped 55.300000000000004, so `resumed_at(55.3)` is refused. The message then reads \"this run holds no keyframe at 55.3 s ... it holds keyframes at [0.0, 55.300000000000004] s\", which shows a reader what looks like the same instant being refused. Any caller that forks from a displayed or typed time rather than from the `ControlChange.elapsed_s` object will hit this. The refusal should state instants in the clock's format, and the docstring should say that only a stamp taken from the run is accepted.\n\n### F4 [optional] src/anesthesia_sim/app/controller.py :: SimulationController.snapshot / SimulationSnapshot\nThe branch's identity and fork instant live only on the controller (`origin_s`, `opened_from`) and are not in `SimulationSnapshot`. The snapshot is the documented read-only view that the interface formats every readout from. A branch's snapshot has the same agent, the case-time clock and the case's cumulative delivered and exhausted totals, plus an empty control timeline although the patient is already loaded. Nothing in the snapshot therefore stops a frame from labelling a branch's values as the trunk's. The `has_recorded_run` docstring (\"false for ... the state ... `reset()` leave[s]\") is also no longer true for a reset branch. The traceability the `opened_from` docstring claims for displayed values does not reach the object that displayed values are made from.",
 "568-r06": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController.reset / _open_at\nOn a branch, `reset()` keeps whatever settings the learner has dialled, puts the patient back at the fork state, and then clears the control timeline. As a result the branch now runs under settings that differ from its parent's at the fork, and no record says so. Reproduced: fork a trunk at its 30 s keyframe (fresh gas flow 6 L/min), set 8 L/min on the branch (the timeline records \"30 s: 6 -> 8\"), then reset. The branch stands at 30 s with 8 L/min and an empty timeline, and `run_segments[0].settings` carries 8 L/min while `opened_from.segment.settings` still carries 6 L/min. A learner comparing the two managements sees the traces diverge at the fork with no control mark to explain it, and the object documented as the branch's \"whole provenance\" no longer describes the settings its first stretch was computed under. Reset should either restore the parent's settings at the fork, or record the difference at the fork as a control change.",
 "578-r01": "### F1 [blocking] src/anesthesia_sim/app/qt_chart.py :: dashed_pen\n`dashed_pen` converts each pattern to pen widths but leaves the cap style at Qt's default `SquareCap` (`pg.mkPen` switches to round caps only above 4 px), and Qt caps both ends of every dash, so each dash paints one pen width longer and each gap one pen width shorter than `COMPARTMENT_TRACES` states. Alveolar [10, 4] at 3 px paints as 13 px on and 1 px off, and mixed venous [4, 3] and muscle [2, 3] at 2 px paint as 6/1 and 4/1, so three of the five dashed traces look almost solid beside the solid circuit trace, and the legend swatches, drawn with the same pen, look the same. The dash pattern is the only channel that tells these six curves apart for a reader with a colour-vision deficiency (colour pairs as close as 1.01), so that reader can take a value off the wrong compartment. Setting `Qt.PenCapStyle.FlatCap` in `dashed_pen` restores the tabulated lengths; the swatch test compares only the `dashPattern()` numbers, so no test sees what is painted.\n\n### F2 [should-fix] src/anesthesia_sim/app/chart_frame.py :: format_wash_in_hover\nThe wash-in hover answers on every drawn point of a stretch, including the crossing column that `wash_in_stretches` adds past equilibrium, so hovering the terminus dot prints a ratio above 1 as a wash-in reading. On this tree, the default sevoflurane run with the vaporizer closed at 603 s and run 300 s more gives, under \"Fit run\", \"Modelled sevoflurane \u00b7 10m40.3s / Wash-in F_A/F_I (alveolar / modelled circuit) / 1.05\", and between 1.00 and 1.05 at the 5, 15 and 30 minute bases. `docs/MODEL.md` \u00a7 \"F_A/F_I as a displayed ratio\" and rule 2 of `app/wash_in.py` exclude every value above 1 as not a wash-in fraction; the crossing point is drawn only so the line meets the reference, and the hover turns it into a printed number that teaches a wash-in past completion, at the dot a reader is most likely to point at. A stretch's left-hand extension column after a washout answers the same way.\n\n### F3 [should-fix] src/anesthesia_sim/app/qt_chart.py :: ConcentrationChart._on_pointer\n`_on_pointer` (and `WashInChart._on_pointer`) is connected straight to `sigMouseMoved`, throws away the position it is given, and re-reads `_HoverReadout._scene_position`, which the `SignalProxy` updates only from its timer, after the direct handler has already run. So each pointer move is answered for an earlier position, and the position where the pointer comes to rest is never answered while the run is paused, because no frame is drawn to ask again. A pointer flicked onto a trace can rest there with no hover, and a pointer flicked off a trace or out of the plot leaves the box up, naming a point it has left, until the pointer moves again; nothing clears the stored position when the pointer leaves the widget. The tests call `readout_at` directly and never drive this path.\n\n### F4 [should-fix] src/anesthesia_sim/app/qt_chart.py :: TraceLegend / _legend_row\nEach legend row is a `QHBoxLayout`, which cannot wrap, where the Flet rows it replaces are `ft.Row(wrap=True)`. Check boxes and labels do not elide, so the compartments row needs the full width of a caption, six 24 px swatches and six labels such as \"Mixed venous (short dash)\", roughly 1,200 px at a default font, and Qt raises the window's minimum width to match. Once the dashboard puts anything beside the chart, a 1,280 or 1,366 px laptop screen cannot hold the window, and its right side, with the \u00d7MAC axis, the newest instant of a following window and the last legend entries, falls off the screen.\n",
 "578-r02": "### F1 [should-fix] src/anesthesia_sim/app/qt_chart.py :: dashed_pen\n`dashed_pen` divides each pixel length by the pen width but leaves the pen on Qt's default square cap, because `pg.mkPen` does not set `FlatCap`. Qt applies the cap to every dash, which adds one pen width to each mark and removes one from each gap. At the table's widths the \"dotted\" muscle trace (2, 3 at 2 px) paints 4 px marks with 1 px gaps, the mixed venous \"short dash\" (4, 3 at 2 px) paints 6 on and 1 off, and the alveolar \"long dash\" (10, 4 at 3 px) paints 13 on and 1 off. With antialiasing these read as nearly solid lines, so the line style no longer separates the colour-confusable pairs it was chosen for, and the legend swatch reproduces the same distortion. The legend test compares `dashPattern()` only, so it cannot catch this; the pen needs `setCapStyle(Qt.FlatCap)`, or a check on the painted mark and gap lengths.\n\n### F2 [should-fix] src/anesthesia_sim/app/qt_chart.py :: _HoverReadout / ConcentrationChart._on_pointer / WashInChart._on_pointer\nEach chart connects `sigMouseMoved` directly to `_on_pointer`, which reads `_HoverReadout.scene_position()`. That position is written only by the `SignalProxy` slot, and pyqtgraph's proxy always delivers through a timer that fires at least 1 ms after the event. So every lookup uses the previous delivered position, never the current one, and the proxy's own delivery does not trigger a refresh. With the run paused, a pointer that stops on a drawn point shows no readout, and a pointer that moves quickly off a trace into clear space keeps showing that trace's value. The stale state lasts until the pointer moves again. The integration tests call `readout_at` directly and never go through this path.\n\n### F3 [should-fix] src/anesthesia_sim/app/qt_chart.py :: _HoverReadout.scene_position\nNothing clears the stored pointer position when the pointer leaves the plot widget, because the scene emits no move event on leave and there is no leave handler. While a run plays, every `draw` calls `_refresh_hover` with the last in-plot position. The hover box therefore stays on screen after the reader has moved away, and its number keeps changing frame by frame. A learner glancing back sees a live-looking modelled readout tied to no pointer at all, which is the stale-state display the module docstring says the hover avoids.",
 "578-r03": "### F1 [should-fix] src/anesthesia_sim/app/chart_frame.py :: format_wash_in_hover\n`format_wash_in_hover` prints `stretch.ratios[index]` without the `is_wash_in` test. So the crossing column that `wash_in_stretches` adds just past equilibrium, at either end of a stretch, answers with a number above 1 under the label \"Wash-in F_A/F_I\". Measured on this tree, a default sevoflurane run with the vaporizer shut at 600 s draws its terminus dot at 1.0287 on the 15-minute base, and the hover there reads \"1.03\"; shut at 1800 s and drawn on the 30-minute base, it reads \"1.05\". `app/wash_in.py` rule 2 and `read_wash_in` refuse every quotient above 1 as elimination rather than wash-in, so the hover shows a wash-in past completion at the point a reader is most likely to hover, the terminus dot.\n\n### F2 [should-fix] src/anesthesia_sim/app/qt_chart.py :: _HoverReadout, ConcentrationChart._on_pointer, WashInChart._on_pointer\nOnly the `SignalProxy` slot writes the pointer position, and pyqtgraph calls that slot from a timer after the event, but `_on_pointer` refreshes the hover at once on the raw `sigMouseMoved`, so each refresh uses the previous position. While the run is paused, the first move over the plot always hides the hover, and a pointer brought to rest on a point shows the dot and readout for where it was one event earlier, or nothing, because no refresh follows the last stored position. `_scene_position` is never cleared when the pointer leaves, and the view box reaches almost to the widget's top edge, so after an upward exit the box stays up and, while the run plays, `draw` refreshes it every frame for a position the pointer has left. The tests call `readout_at` directly, so none of this pointer path is exercised.\n\n### F3 [should-fix] src/anesthesia_sim/app/chart_frame.py :: wash_in_stretches, WASH_IN_TERMINUS_CEILING\nThe 1.05 extension ceiling is justified by the 1.00235 by which one 0.1 s step crosses equilibrium, but the crossing point is now a grid column spaced span/149 apart, which is 12 s on the 30-minute base and 48 s on the 2-hour base. With the vaporizer shut at 600 s, the 15-minute base ends the stretch on a terminus at 1.029, but \"Fit run\" (30 minutes), 1 hour and 2 hours all end it at 0.995 with no terminus; shut at 1800 s, the 1-hour and 2-hour bases end it at 0.962 and 0.850, with no terminus. So the extension that keeps a finished trace from looking clipped fails at most time bases, and whether the dot appears depends on where the grid falls. The Qt test checks only the 15-minute base.\n\n### F4 [optional] src/anesthesia_sim/app/chart_frame.py :: _hover_context, HOVER_INSTANT_RESOLUTION_S\nThe hover labels each column's state with its instant rounded to 0.1 s, on the stated ground that no compartment moves by 0.01 percentage points in 0.05 s, and that ground fails early in a high-flow wash-in. With desflurane at 18% and 10 L/min on the 1-minute fitted base, the circuit state at 7.2483 s reads \"7.2s ... 3.17%\", while the state at 7.2 s is 3.15%, a gap of 0.018 percentage points. In that window, 102 of the 252 circuit and alveolar points show a value different from the displayed state at their labelled instant. Each value is right for its drawn point, but the hover attributes it to an instant at which the model held a different displayed number.\n",
 "578-r04": "### F1 [should-fix] src/anesthesia_sim/app/chart_frame.py :: nearest_wash_in_point / format_wash_in_hover\nThe crossing column that `wash_in_stretches` adds at each end of a stretch has a ratio above 1, which `app/wash_in.py` classes as `ELIMINATION` and says must not be shown as a wash-in number. The new hover still answers for that column and labels it \"Wash-in F_A/F_I (alveolar / modelled circuit)\". Measured on a real run with sevoflurane at 2% for 10 min and then the vaporizer off, the terminus dot reads \"Modelled sevoflurane \u00b7 10m34.2s / Wash-in F_A/F_I ... / 1.03\", while `read_wash_in` for the same drawn state returns `ELIMINATION` with no number. Reopening the vaporizer during washout (2%, then 0.5%, then 3%, at 2 L/min) starts the new stretch at the 40m control-change column, and the hover there reads \"Wash-in F_A/F_I 1.02\", so a learner who hovers the change they just made is shown a wash-in that went past completion.\n\n### F2 [optional] src/anesthesia_sim/app/chart_frame.py :: HOVER_INSTANT_RESOLUTION_S / _hover_context\nThe hover rounds the drawn column's instant to 0.1 s but reports the state at the unrounded instant. The comment justifies this by saying no compartment moves by a hundredth of a percent in 0.05 s, and that is false for the circuit early in a high-flow induction. With desflurane at 18% and 10 L/min on the 120 s base, the column at 7.248 s hovers as \"7.2s ... Circuit (inspired) 3.17%\", while the model's state at 7.2 s, which the readout row shows when paused there, is 3.15%: a gap of 0.018 percentage points, about twice the stated bound. Either snap the anchored columns to the 0.1 s clock grid or state the instant finely enough that the value belongs to it.\n\n### F3 [optional] src/anesthesia_sim/app/chart_frame.py :: wash_in_stretches / WASH_IN_TERMINUS_CEILING\nThe 1.05 extension ceiling is justified by a 0.1 s step crossing equilibrium at 1.00235. Stretches are now formed over drawn columns 6 to 288 s apart, though, so the crossing column holds whatever the ratio has reached one whole column later. Measured with sevoflurane at 2% and 6 L/min, vaporizer off at 10 min: the column after the last in-domain one is 1.11 on the 30 min, 1 h and 2 h bases and 1.48 on the 4 h base. That column is therefore dropped, and the stretch stops partway up its rise at 0.99, 0.84 or 0.78 with no terminus dot, which is the \"reads as clipped\" ending the extension exists to prevent.\n",
 "578-r05": "### F1 [should-fix] src/anesthesia_sim/app/qt_chart.py :: dashed_pen\n`dashed_pen` converts the table's pixel patterns into pen widths, but it leaves Qt's default `SquareCap` on the pen. pyqtgraph's `mkPen` changes the cap only above 4 px, and Qt's `QPen::setDashPattern` documentation says the cap extends every dash, so each dash is painted one pen width longer and each gap one pen width shorter (this follows the documented behaviour; no Qt is installed here, so it was not rendered). The traces would therefore draw as muscle 4 px on, 1 px off instead of 2/3, mixed venous 6/1 instead of 4/3, alveolar 13/1 instead of 10/4, vessel-rich 8/4 and fat 14/2/4/2. Three of the five dashed traces become near-solid lines that are hard to tell from each other or from the solid circuit trace, the legend swatches drawn with the same pens contradict their words \"dotted\" and \"short dash\", and the only test compares the pens' numeric patterns, never the painted dashes; setting `Qt.PenCapStyle.FlatCap` in `dashed_pen` keeps the lengths the table states.\n\n### F2 [should-fix] src/anesthesia_sim/app/qt_chart.py :: _HoverReadout, ConcentrationChart._on_pointer, WashInChart._on_pointer\n`_on_pointer` is connected directly to `sigMouseMoved`, but the position it reads is written only by the `SignalProxy` slot, which pyqtgraph delivers from a timer after the event. So each pointer event is answered for the previously delivered position, and while the run is paused the position where the pointer comes to rest is not answered until the pointer moves again. Nothing clears that position when the pointer leaves the widget, so leaving across the thin top margin, or quickly in any direction, leaves the box and dot on screen, and every later `draw()` answers again at the position the pointer left. In a running, following window the box then keeps reporting whichever point slides under a place the reader is no longer pointing at, against `docs/MODEL.md`'s \"whenever the pointer is over the plot\"; no test drives this path, because every hover test calls `readout_at` directly.\n\n### F3 [should-fix] src/anesthesia_sim/app/chart_frame.py :: wash_in_stretches, WASH_IN_TERMINUS_CEILING\nThe 1.05 ceiling is justified by the 1.00235 that a 0.1 s step reaches, but stretches are now formed over drawn columns 12 to 290 s apart. So the first column past equilibrium usually exceeds 1.05 and is not drawn, and the stretch gets no terminus. Measured on a real run (sevoflurane at 1 MAC for 60 min, vaporizer to 0, then 20 min more): under \"Fit run\" (a 2 h window) and at every rung from 1 h up, the wash-in trace stops at 0.87 at the vaporizer-off column with no dot, and after only 10 min of wash-in it ends without a dot at every rung from 30 min up, at 0.77 from 4 h up. A learner sees the curve stop in clear space well below the equilibrium line, which is the \"stopped or cut off?\" ambiguity the terminus dot exists to remove; the Flet chart behaves the same, but this new module repeats the 0.1 s argument as its justification.\n\n### F4 [optional] src/anesthesia_sim/app/chart_frame.py :: HOVER_INSTANT_RESOLUTION_S, _hover_context\nThe hover prints the drawn column's instant rounded to 0.1 s, on the stated ground that no compartment moves by 0.01% in 0.05 s, and `docs/MODEL.md` now records that claim. The claim is false at supported settings: with desflurane at 18% and 10 L/min on the 15 min base, 11 of the 51 drawn points in the first 5 min print a circuit or alveolar percent that differs at display resolution from the state at the printed instant. For example, the hover reads \"Modelled desflurane \u00b7 6s / Circuit (inspired) / 2.70%\" for a point at 6.04 s, but the state at 6.0 s is 2.68%, so the number is correct for an instant the readout does not state.\n",
 "578-r06": "### F1 [should-fix] src/anesthesia_sim/app/qt_chart.py :: _HoverReadout / ConcentrationChart._on_pointer / WashInChart._on_pointer\nThe pointer position is stored only by the `pg.SignalProxy` slot, which always fires later from a timer. Each chart also connects `_on_pointer` directly to the same `sigMouseMoved`, so every refresh reads the position from the previous flush, not the current event. The last move of any gesture is therefore never acted on. Nothing handles the pointer leaving the widget, so when a learner moves off the plot the dot and the three-line readout stay up for a point the pointer has left. While paused they stay indefinitely. While running, `draw` re-answers that stale position on every frame, so a floating \"Modelled ... %  \u00d7MAC\" box keeps updating over the chart while the learner works the controls elsewhere. The direct connection also bypasses the 60-per-second rate limit the proxy was added for. No test drives real pointer events: every hover test calls `readout_at`.\n\n### F2 [optional] src/anesthesia_sim/app/chart_frame.py :: _hover_context / HOVER_INSTANT_RESOLUTION_S\nThe hover prints the drawn column's instant rounded to 0.1 s, but its value is the state at the unrounded instant. The comment justifies this by saying no compartment moves by 0.01 percentage points in 0.05 s. That is false for the circuit trace just after a large dial change. Desflurane stepped to 18% at the 10 L/min maximum flow in the 6 L circuit rises at about 0.5 percentage points per second at first, so 0.05 s moves it about 0.025 points, which shows at the readout's two decimals. Near a control mark, the event's own column and a grid column 0.03 to 0.04 s away can both print the same instant, such as \"10m4s\", with different concentrations. The value also differs from the clock readout a learner sees when paused at that time.",
 "775-r01": "### F1 [blocking] src/anesthesia_sim/app/controller.py :: SimulationController._halt_on\nA bookmark halt sets `_is_running = False` inside `RunView.step_tick`, but nothing asks for a frame afterwards. The domain-limit halt calls `present_halt()` and emits `presentation_requested`, and this halt does neither. `SimulationView.render_tick` returns early when no run is running and no frame is owed, so in a single-run session the screen freezes on the last frame drawn before the halting tick. That frame can be one or two step ticks old, which is up to 30\u201360 simulated seconds at 300x. The status word still reads \"Running\", Start stays disabled, Pause stays enabled, and the readouts and chart show values from before the crossing rather than the marked height. The row never shows \"reached\" until the learner presses Pause. That is the exact mismatch between the displayed value and the halt instant that this change exists to remove, and no test drives a halt through the view.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationSnapshot.bookmark_halt\n`bookmark_halt` is computed and cleared with care, but no interface code reads it. Only the controller and tests refer to it. On screen, a halt shows as the ordinary status word \"Paused\", with no notice that names the mark the run stopped on. When a target is crossed a second time, for example on the way back down through 0.8 \u00d7MAC, its row already says \"reached\", so nothing visible changes. The run simply stops without explanation, and the learner cannot tell an automatic halt from their own pause, or which mark caused it. That is the hidden mode the every-crossing decision was meant to avoid.\n\n### F3 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\n`crossed_between` is open at the start of a step (`before_s < instant_s`), but `BEFORE_THIS_BRANCH` is tested with a strict `instant_s < opened_at_s`. A time bookmark at exactly the run's opening instant can therefore never be reached, yet it is reported as `STILL_RUNNING`, which shows no text and implies it can still arrive. Two inputs hit this: a bookmark at 0 s on a trunk, which `TimeBookmark` accepts, and a bookmark at a branch's fork instant. The second is likely, because branches open only at control-change keyframes, which are the instants a learner would mark. The same false `STILL_RUNNING` applies to a time bookmark added at or before the run's current elapsed time. The clock only increases, so that bookmark cannot be reached until a reset.\n\n### F4 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThe bookmark panel is drawn from `snapshots[0].bookmark_standings` only. The docstring defends this because every run carries the same marks. That still holds for the marks, but standings and halts belong to each run, and they differ. In a two-run comparison, the second run halts and pauses on its own crossing while the panel shows the reference run's standings. That can be blank (\"still running\") for the very mark the second run just stopped on, or \"reached\" for a mark the second run has not crossed. The learner sees one run stop for no stated reason, and the panel attributes reached and not-reached to the wrong run.",
 "775-r02": "### F1 [blocking] src/anesthesia_sim/app/run_view.py :: RunView.step_tick\nA bookmark halt pauses the controller from inside `step_tick`'s burst, but `step_tick` asks for a frame only on the exception path (`_halt_run`), and `SimulationView.render_tick` draws only while some run `is_running` or a frame is owed. With one run on screen, the halt is never drawn. The readouts, clock and chart stay on the last frame rendered before the halt, which can be up to 0.2 s of wall time earlier: about 60 simulated seconds at 300x. The status still reads \"Running\", Start stays disabled because `_write_transport` runs only on refresh, and the row never shows \"reached\". The learner sees a frozen, apparently running case at a concentration that is not the marked height, which is the exact hazard this change exists to remove. It persists until they press Pause or another control that triggers a redraw.\n\n### F2 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\nA time bookmark at or before the run's current instant is reported as `STILL_RUNNING`, which draws a row with no qualifier, meaning \"the run can still reach this\". The run's clock only increases, and `crossed_between` needs `before_s < instant_s`, so such a bookmark can never be reached. This happens in three cases: a bookmark typed for an instant the run has already passed (for example, 30 s while the run is at 10 min), a bookmark at 0 s on a trunk, and a bookmark exactly at a branch's fork instant, because `instant_s < opened_at_s` is strict. Each row stays blank until the 24 h cap and then claims \"not reached within the supported run length\". That is false both ways, and it is the same misstatement that `BEFORE_THIS_BRANCH` was added to prevent.\n\n### F3 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nIn a comparison of two or more runs, the one shared bookmark panel draws `bookmark_panel(snapshot.bookmarks, snapshot.bookmark_standings)` from `snapshots[0]` alone. But each run detects and halts on crossings independently. So when Run 2 crosses a target and pauses, the row stays blank. When Run 1 has crossed it, the row reads \"reached\" with nothing saying which run reached it. Before this change, using only the reference run was correct, because the marks are identical on every run. Standings are per-run results, so the panel now attributes one run's outcome to the whole comparison.\n\n### F4 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationSnapshot.bookmark_halt\n`bookmark_halt` is set on every halt but nothing in the interface reads it. `status_word` then shows a halted run as \"Paused\", identical to a learner's own pause. Because \"reached\" persists on a row after the first halt, a second halt on the same target (for example, on the way back down through 0.8 xMAC) changes nothing on screen. When several marks are listed, the learner cannot tell which mark, if any, stopped the run. That leaves the hidden-mode problem the every-crossing decision argued against, now located in why the run stopped.",
 "775-r03": "### F1 [blocking] src/anesthesia_sim/app/controller.py :: SimulationController._halt_on\nA bookmark halt is the first way a run can stop without an exception and without a button press, and nothing asks for a frame when it happens. `RunView.step_tick` presents only on a raise, and `SimulationView.render_tick` returns early when no run is running and no frame is pending (`test_neither_loop_does_anything_while_paused` asserts this). So with one run, the screen freezes on the last frame drawn while running. That frame is up to two ticks old, which is up to about 60 simulated seconds before the crossing at 300\u00d7. The status still reads \"Running\", Pause is still enabled, the readouts show pre-crossing concentrations, and the row does not say \"reached\". The learner sees none of the halt until they press Pause or move a control, which is the overshoot this change exists to remove, shown in reverse.\n\n### F2 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\nA time bookmark is crossed only when `before_s < instant_s`, but `BEFORE_THIS_BRANCH` requires `instant_s < opened_at_s`. An instant at or behind the run's current clock therefore matches neither rule and falls through to `STILL_RUNNING`, a row with no words that claims the run can still reach it. I confirmed three cases by running the controller: a bookmark at 0 s, which is the dialog's default and minimum; a bookmark added at, or earlier than, the clock of a paused run (for example \"mark now\"); and a bookmark at a branch's own fork instant. None of them ever halts, and each still read `still_running` 60 to 300 simulated seconds later. At the run-length cap the row then says \"not reached within the supported run length\", which blames a limit that had nothing to do with it. `test_a_bookmark_at_the_fork_instant_itself_is_not_called_unreachable` makes the wrong answer a requirement.\n\n### F3 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationSnapshot.bookmark_halt\n`REACHED` stays set after the first halt, and no interface code reads `bookmark_halt`; the only reader is in `controller.py` itself. So under the every-crossing rule, the second and later halts on a target change nothing on screen except the status word, which turns to \"Paused\". In a run I checked, an alveolar 0.5 \u00d7MAC target halted rising at 313.7 s and falling at 318.6 s. Both halts left the row reading \"reached\", so the second looks exactly like a pause the learner never made, with nothing naming which mark stopped the run or that a mark stopped it at all.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThe panel draws the standings of `snapshots[0]` only, but standings and halts belong to each run, and every run halts on its own. On a dashboard with more than one run, a row reads \"reached\" as soon as run A crosses the mark, while run B is still heading for it. A halt on run B never shows on any row. This is latent today, because `main.py` builds a single run. It becomes live as soon as a second run or a branch is displayed, and that is also the only way `BEFORE_THIS_BRANCH` could ever reach the screen.\n",
 "775-r04": "### F1 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\nA time bookmark at the instant a run opens can never be crossed, because `TimeBookmark.crossed_between` is open at `before_s` and the first step's `before_s` is the opening instant. Yet `_time_bookmark_standing` tests only `instant_s < opened_at_s`, so the bookmark reads STILL_RUNNING (a blank row) for the whole run and then \"not reached within the supported run length\" at the cap. That cap message is the misstatement `BEFORE_THIS_BRANCH` was added to prevent. I ran both cases. A trunk bookmark at 0 s (the instant field's default value) and a branch opened at its 20 s keyframe with a bookmark at 20 s each ran without a halt and stayed `still_running`. `test_a_bookmark_at_the_fork_instant_itself_is_not_called_unreachable` pins this wrong answer, and forking at a halt (`PL-B8MK`) will make it the normal case.\n\n### F2 [should-fix] src/anesthesia_sim/app/bookmarks.py :: BookmarkSet.standings\n`standings()` is never given the run's current elapsed time, so it cannot tell a bookmark still ahead of the clock from one the clock has already passed. A learner who pauses at 60 s and marks 30 s, or who removes a reached bookmark and adds it again, gets a row with no standing text (STILL_RUNNING, documented as \"the run can still reach this mark\"). In fact no step of this run can reach it until a reset. I measured exactly this: after a 60 s run, a bookmark added at 30 s reads `still_running`. At the cap the row changes to \"not reached within the supported run length\", which tells the learner a longer run might have reached an instant the run went past.\n\n### F3 [optional] docs/MODEL.md :: Halting on a marked crossing\nThe new section says the concentration displayed beside a halt \"is the height the learner marked\". The halt actually lands on the first step at or past the height, so the readout can exceed the mark by up to one 0.1 s step's change. I measured this on the default circuit with 8% sevoflurane and a fresh gas flow of 10 L/min, testing targets from 0.05 to 2.95 \u00d7MAC in 0.05 steps. On the circuit compartment, 11 of 59 targets halted with the readout one display count high (for example, a 0.30 \u00d7MAC target halted at \"0.31 \u00d7MAC\"), and the largest change in one step was 0.011 \u00d7MAC. On the alveolar compartment, 0 of 59 differed. The specification should say the halt is within one simulation step of the mark, so that a learner who sees 0.31 beside a 0.30 target does not read it as a detection fault.\n",
 "775-r05": "### F1 [blocking] src/anesthesia_sim/app/controller.py :: SimulationController._halt_on\n`advance()` now pauses the run by itself, but `RunView.step_tick` requests no frame afterwards, and `SimulationView.render_tick` draws nothing once no run is running and no frame is owed. After a bookmark halt the screen keeps the last frame drawn while the run was moving: \"Running\" as the status word, Pause enabled, no \"reached\" on the row, and a clock, readouts and chart from up to two step ticks before the crossing (as much as 60 simulated seconds at 300\u00d7). The learner sees a frozen \"Running\" display showing a concentration short of the one they marked, at the moment the halt is meant to put that value on screen. Failures and the run-length limit avoid this because `RunView._halt_run` emits `presentation_requested`, and the bookmark halt has nothing equivalent.\n\n### F2 [should-fix] src/anesthesia_sim/app/dashboard_frame.py :: bookmark_panel\n`SimulationSnapshot.bookmark_halt`, which names the marks the run stopped on, is never rendered, and `status_word` shows the same \"Paused\" that a press of Pause gives. The only sign of a halt is a row's standing changing to \"reached\", and that standing never clears. So a second halt on the same target (the falling crossing this change halts on deliberately), or on any mark already reached, changes nothing on screen except the status word. When several rows read \"reached\", the learner cannot tell which mark stopped the run, or that the run paused itself rather than being paused.\n\n### F3 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\nThe standing compares a time bookmark with the run's opening instant and the cap but never with the run's current clock, although `crossed_between` fires only for an instant later than the step's start. A bookmark at or before the current elapsed time can therefore never be reached, yet its row stays blank, which says the run can still reach it, and at the 24 h limit it reads \"not reached within the supported run length\", the claim `MarkStanding` exists to rule out. I reproduced this with a 60 s mark added when the run stood at 120 s, with a 0 s mark on a trunk, and with the workflow this change advertises: halt at a 30 s bookmark, turn the vaporizer off there and branch at 30 s, after which the branch's row stays blank through 300 s and through a reset. `test_a_bookmark_at_the_fork_instant_itself_is_not_called_unreachable` pins that wrong answer.\n\n### F4 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThe panel takes its standings from `snapshots[0]` alone and does not name the run they belong to. Reading one run was correct for the marks, which every run shares, but standings and halts belong to each run separately. In a dashboard built with two or more controllers, which `MAX_DISPLAYED_RUNS` allows, Run 2 can halt on a target while the panel says nothing, and a \"reached\" row describes Run 1 without saying so. A learner comparing runs would read Run 1's answer as the answer for the run they are watching.\n",
 "775-r06": "### F1 [blocking] src/anesthesia_sim/app/run_view.py :: RunView.step_tick\n`SimulationController.advance` now pauses the run itself when a step crosses a mark, but `step_tick` asks for no frame afterwards, and `SimulationView.render_tick` returns without drawing once no run is running and no frame is owed. In the single-run app the halted state is therefore never drawn: the screen keeps the frame from before the halting tick, so the status still reads \"Running\", Start stays disabled, the clock and readouts show values from up to a burst or more before the crossing (tens of simulated seconds at 300\u00d7), and the row never gains \"reached\". A learner who turns the vaporizer off \"at 0.8 \u00d7MAC\" acts on that stale frame, which is the hazard this change exists to remove; the learner's own Pause avoids it only because `_handle_pause` emits `presentation_requested`.\n\n### F2 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\n`TimeBookmark.crossed_between` is open at the step's start and a run's clock only moves forward, so a bookmark at or before the run's current instant can never be reached, but the standing only tests `instant_s < opened_at_s`. A bookmark at 0 s on a trunk (the instant field's starting value), one at a branch's exact fork instant, and one entered for an instant the run has already passed are all drawn as still reachable for the rest of the run, and at the 24-hour limit they are relabelled \"not reached within the supported run length\", which is false for an instant the run stood on. Running the controller confirms it: `TimeBookmark(0.0)`, `TimeBookmark(5.0)` added at 10 s, and `TimeBookmark(10.0)` added while paused at 10 s all read `still_running` at 20 s, and none of them halted the run.\n\n### F3 [should-fix] src/anesthesia_sim/app/dashboard_frame.py :: status_word\nA halt on a mark leaves `is_running` False, so the status word falls through to \"Paused\", the same word the learner's own Pause produces, and nothing in the interface reads `SimulationSnapshot.bookmark_halt`. Because a MAC target halts on every crossing, its second and later halts change nothing else on screen, since its row already reads \"reached\" from the first. The run then simply stops with no visible cause, and with several marks listed the learner cannot tell which one stopped it.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThe one bookmark panel draws the standings of `snapshots[0]` only, while each displayed run now halts on and reaches marks independently. With more than one run on the dashboard, a mark reached by a second run shows no standing, the first run's \"reached\" is shown without saying which run it belongs to, and `BEFORE_THIS_BRANCH` can never appear, because `BranchedCase.runs` puts the trunk first. The app opens one run today, so this stays latent until branches are displayed.\n",
 "784-r01": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._place_run / _handle_case_restarted\n`_place_run` connects the first run's `case_restarted` to `_handle_case_restarted` whether or not the dashboard holds a case, and `_handle_case_restarted` drops every run after the first unconditionally; only the rebuild of `BranchedCase` checks `self._case is not None`. So a dashboard built over two loose controllers (`SimulationView((a, b))`, the form the constructor still accepts and most two-run tests use) now loses run 1 when run 0 is reset. Run 1's timer is stopped, its widgets are deleted and its controller is gone from the view, although the two runs were never trunk and branch. Before this change, Reset on run 0 restarted only run 0. The handler should return early when `self._case is None`, or the signal should be connected only when a case exists.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView.add_run\nThe constructor refuses a case that is not rooted in `controllers[0]`, on the stated ground that two runs on one axis assert one patient under two managements. `add_run` is public but checks only the run count and the agent, so a case-backed dashboard accepts any same-agent controller as its second run, including an unrelated session or a branch of some other trunk. The constructor likewise never checks that `controllers[1:]` are branches in `case.branches`. Either path leaves `BranchedCase` and the displayed run set disagreeing, and draws two unrelated runs as \"Run 1\"/\"Run 2\" of one case. A trunk Reset then rebuilds a case that never held the displayed branch. The refusal the constructor states does not fire on the route this change adds.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_fork_panel\nThe branch control is redrawn only from inside `_refresh_view`, after the frame has been assembled. If the first frame after a fork raises, `_halt_every_run` halts both runs and its retry raises too, so the panel keeps its pre-fork state: an unlocked selector and a live \"Branch here\" button while two runs are displayed. Pressing the button then sets the lock refusal, and the next failed frame never displays it. The control looks usable and silently does nothing, unlike `RunView`, which writes its halt state independently of the frame. Writing the fork offer before frame assembly, or in the halt path, would keep it current.\n\n### F4 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._rename_runs\n`set_run_count` is now called on every change to the run set, and on the change from 1 run to 2 `TraceLegend.set_run_count` cuts the learner's compartment selection down to `COMPARED_COMPARTMENT_CAP` through `set_shown`. When a trunk Reset ends the comparison, the count goes back to 1, but nothing restores the compartments that were removed. Taking a branch therefore permanently changes which traces the single-run chart shows. A learner who returns to one run sees fewer compartments than they chose, and no notice says why, because the cap notice applies only while comparing.",
 "784-r02": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._handle_fork\nThe panel offers a keyframe at the trunk's current paused instant. The trunk's setting controls stay live after the fork, and `RunDefinition.record_change` and `_record_control_change` rewrite or delete a same-instant segment and its timeline entry. A natural sequence runs as follows: the trunk is paused at 1m, the learner raises FGF 2\u21924 L/min, presses \"Branch here\" at 1m, and then sets the trunk's FGF back to 2 or to 3. The branch runs at 4 L/min with an empty control timeline. The trunk then shows either no change at 1m or a \"2\u21923\" mark. Neither run records the 4 L/min that the branch is actually managed under, and in the \"back to 2\" case the branch's fork instant is no longer in `fork_points_s`. A learner sees the two curves diverge from the fork mark and reads the branch as having continued the trunk's settings.\n\n### F2 [should-fix] src/anesthesia_sim/app/dashboard_frame.py :: COMPARING_FORK_LOCK_TEXT\nThe lock caption says \"Reset the case to end this one\". The comparison shows two Reset buttons, and pressing the branch's Reset does not end the comparison. The trunk's Reset is the only exit, and it discards the trunk's whole recorded run and the branch with no confirmation (`_handle_reset` \u2192 `_handle_case_restarted`). After that reset, `fork_points_s` is back to `(0.0,)`, so the decision point the learner forked at is gone. A learner who wants a second comparison from the same instant must re-run the case from induction. Discarding a recorded run through the agent selector asks first (`PL-R3KB`). This route discards a run and its branch, and the interface sends learners to it as routine.\n\n### F3 [optional] src/anesthesia_sim/app/qt_widgets.py :: ForkPanel.set_offer\nOn first population, `QComboBox` selects index 0, which is induction (\"0s\"). Each rebuild then restores that selection, so the default stays at induction however many keyframes the trunk records. A learner who marks the decision point and presses \"Branch here\" without opening the selector gets a rerun of the whole case from 0 s rather than a fork at the decision point. The only sign is the small \"From 0s\" entry beside the button.",
 "784-r03": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._handle_case_restarted\nPressing Run 1's Reset while a comparison is shown now deletes Run 2. The branch's view goes, along with its whole recorded history and every setting the learner managed on it, and there is no confirmation and nothing on that Reset button that says so. Before this change, the same button only restarted Run 1. `docs/MODEL.md` \u00a7 \"Agent-change behavior\" requires a statement and a confirmation before a run holding anything is discarded, and this change exists so that \"no control on it can destroy the case\", yet a single unconfirmed click now destroys one run as a side effect of resetting the other. The fork panel's lock caption (\"Reset the case to end this one\") sends the learner to this action without naming which of the two identical \"Reset\" buttons it means, and Run 2's Reset does not end the comparison.\n\n### F2 [optional] src/anesthesia_sim/app/qt_widgets.py :: ForkPanel.set_offer\nWhen the learner has not touched the selector, it stays on the first keyframe, `0s` (induction), however many decision points the trunk records later. `set_offer` restores the previous selection, and Qt's default after the first fill is index 0. A learner who changes a setting at 10 min and presses \"Branch here\" therefore gets a second run of the whole case from induction, not a comparison from the decision they just made. The control's label \"Branch here\" suggests the current instant. The \"From 0s\" caption shows the instant, but the default is the least likely one to be wanted.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._place_run / _handle_case_restarted\n`case_restarted` is connected for the first run whether or not the dashboard holds a case. On a dashboard built over two loose trunks (`case=None`, which the constructor still accepts and documents), Run 1's Reset therefore removes Run 2 from the screen, although Run 2 is not a branch of anything. The `len(self._runs) == 1` early return also comes before `self._fork_refusal = None`. A fork refusal that is standing when a lone trunk is Reset, or switched to a new agent, then stays in the alarm-coloured notice and names an instant that the restarted case no longer has.",
 "784-r04": "### F1 [should-fix] src/anesthesia_sim/app/qt_widgets.py :: ForkPanel.set_offer\nOn first population the selector holds no previous choice, so Qt leaves it on index 0, which is induction (0s). When a previously chosen instant disappears from the offer, `setCurrentIndex(max(restored, 0))` also falls back to induction without any notice. A keyframe disappears when a dial is moved and moved back before a step runs, and `RunDefinition.record_change` then drops that segment. A bookmark halt records no keyframe, so the marked instant is never offered, even though the new `docs/ARCHITECTURE.md` text says \"a learner marks the decision point and then forks there\". A learner who halts at their mark and presses \"Branch here\" without opening the selector therefore gets a branch that replays the whole case from 0s, when they meant to compare two managements from the decision point.\n\n### F2 [should-fix] src/anesthesia_sim/app/dashboard_frame.py :: fork_offer\nEach offered instant is labelled only by `format_elapsed`, for example \"From 5m\". At every keyframe except induction, `resumed_at` opens the branch under the settings in force *after* the trunk's change at that instant, because `_setting_at` uses `change.elapsed_s <= elapsed_s`. So branching \"at the decision\" gives the branch the trunk's decision already applied, and its control timeline starts empty. Nothing on the panel or the branch says which side of the change the branch opened on, or what the setting was before it. A learner who assumes the branch opened under the pre-decision settings, and changes some other control, will attribute the difference between the curves to the wrong intervention.",
 "784-r05": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThis change makes a two-run dashboard reachable from the shipped entry point. The shared bookmark panel is still drawn only from `snapshots[0]`, so its \"reached\" and \"not reached within the supported run length\" words are Run 1's standings, shown under no run name as if they were the case's. Suppose the trunk crosses a 0.8 \u00d7MAC target and the branch, managed differently, has not. The panel then says \"reached\" for the comparison the milestone exists to make. Run 2's \"before this branch opened\" standing can never appear anywhere on screen.\n\n### F2 [should-fix] src/anesthesia_sim/app/qt_widgets.py :: ForkPanel.set_offer\nThe instant selector starts on its first entry, which is induction (`0s`). After that it only restores the previous selection, and `max(restored, 0)` falls back to induction again. It never moves to a keyframe added later, such as the halt at a marked decision point. A learner who marks the decision point and presses the button labelled \"Branch here\" therefore gets a branch of the whole case from 0s, not from the instant they marked. They then read a whole-case second management as the decision-point comparison they asked for.\n\n### F3 [should-fix] src/anesthesia_sim/app/run_view.py :: RunView._handle_reset\nRun 1's Reset button now also removes Run 2 and rebuilds the case (`_handle_case_restarted`), with no confirmation. Nothing on Run 1's transport row says that this button ends the comparison. One click discards the branch's whole recorded management along with the trunk's history, and it cannot be undone. Changing the agent destroys a run in the same way, and that gesture is put behind `_confirm_new_case` first.\n\n### F4 [should-fix] src/anesthesia_sim/app/dashboard_frame.py :: COMPARING_FORK_LOCK_TEXT\nThe lock says \"Reset the case to end this one\", but no control is called that. Two buttons labelled Reset are on screen, one on Run 1's row and one on Run 2's. Only Run 1's Reset ends the comparison. A learner who presses Run 2's Reset rewinds their branch to its fork and loses its progress, while the comparison and this lock both stay up. The text should name the run whose Reset ends the comparison.\n\n### F5 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView._handle_case_restarted\n`_fork_refusal` is cleared only by a successful fork, or by a trunk Reset while two runs are shown. `_handle_case_restarted` returns early when the trunk is alone, and an agent change never clears the refusal. So a refused branch request stays in the alarm-coloured notice through Reset and through a new case, describing a run that no longer exists. The notice text comes from `refused_setting_notice` and lists raw seconds (for example \"keyframes at [0.0, 60.0] s\"). That is not the compound time format the selector beside it uses.",
 "784-r06": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._handle_case_restarted\nPressing the trunk's Reset while a comparison is shown now deletes the branch and everything the learner did to it. It also returns the trunk to induction, so the decision point the branch was taken from is gone too. Nothing asks first, although the agent-change path asks before it discards a recorded run (`_confirm_new_case`, `PL-R3KB`). The lock caption tells the learner to do this (\"Reset the case to end this one\"), but the dashboard shows two buttons labelled Reset. The branch's Reset does not end the comparison, and the trunk's destroys both runs, which \"end this one\" does not suggest. A learner who wants to try a second management from the same decision point, or who resets the trunk expecting to restart only that run, loses the branch they were managing with no way back.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._place_run / _handle_case_restarted\nThe first run's `case_restarted` signal is connected for every dashboard, and `_handle_case_restarted` drops `runs[1:]` without checking whether the dashboard holds a case. On a dashboard built over two loose controllers (`SimulationView((a, b))`, which the constructor still accepts with `case=None`), resetting run 1 stops run 2's timer, deletes its widgets and takes it off the chart. Run 2 is not a branch of run 1, so the reason the docstring gives for dropping it does not apply. Before this change, Reset on one run had no effect on the other.\n\n### F3 [optional] src/anesthesia_sim/app/simulation_view.py :: SimulationView.add_run / SimulationView.__init__\nWith a case given, neither the constructor nor the public `add_run` checks that a run beside the trunk is one of `case.branches`. Each checks only the run count and the agent, and the constructor also checks that `controllers[0]` is the trunk. So `add_run(SimulationController())` on a case dashboard puts an unrelated run on the chart as \"Run 2\" of the case. That is the misattribution the constructor's `case` check exists to prevent: two curves on one axis claiming to be one patient. Meanwhile `BranchedCase.branches` stays empty and the branch control locks as if a branch had been taken.\n\n### F4 [optional] src/anesthesia_sim/app/qt_widgets.py :: ForkPanel.set_offer\nThe instant selector starts on the first entry, which is always induction (0s). When the list is rebuilt because new keyframes were recorded, the selection stays on 0s. A learner who changes a setting at the decision point and then presses \"Branch here\" without opening the list therefore gets a branch at induction, a full second run of the case, not a branch at the decision point they just made. The button's wording (\"here\") makes that easy to miss.",
 "805-r01": "### F1 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThe panel still draws every displayed run's mark rows from `snapshots[0].bookmark_standings` alone. This change makes a time bookmark's standing depend on where that run's own clock is, and the clock is exactly what a trunk and its branch differ in. Take a trunk at 3 h and a branch, forked at 30 min, standing at 40 min. A 1 h mark reads \"passed\" on the one panel, although the branch has not reached that mark and will still halt on it. The commit message itself says this turns `PL-4KZD` from masked to live. Merging this before that item lands puts one run's answer on a shared row in the common case, with nothing to say which run it belongs to.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nA fork through `resumed_at` always passes `crossing=None`, even when the trunk is standing on a bookmark halt at that same instant. Take this sequence: the trunk halts on a 0.4 xMAC alveolar target, the learner changes fresh gas flow (which records a keyframe at the halt instant), and the learner branches there with `resumed_at`. The trunk's row reads `reached`. The branch starts at the identical state, so its first step's \"before\" reading can never cross the target again, and its row reads `still_running` indefinitely. That is case C, the disagreement this change calls the worst by consequence, still open through the control-event door. The fix would seed from `self._bookmark_halt` when that halt's instant equals the fork instant.\n\n### F3 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\nThe halt set is the only thing that rescues a mark that is not on the 0.1 s step grid, so an off-grid mark still reads differently from an on-grid one whenever no seeded halt entry exists. Case E: mark 45.3 s, halt at 45.300000000000004 s, dial fresh gas, then `resumed_at(45.300000000000004)`. The branch has no crossing, so `opened_at_s > instant_s`, and the row reads \"before this branch opened\". With a 30.0 s mark the same act reads \"passed\". Case F: remove the mark on a bookmark branch and add it again. That clears the seeded instant and gives the same split. Both rows display as `45.3s`. So the commit's claim that the answer \"no longer turns on whether the number they typed is a multiple of 0.1\" holds only for cases A and B, and the tests for E and F cover only the on-grid 30.0 s mark.",
 "805-r02": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nA branch taken through the control-event door always gets `crossing=None`, even when the keyframe sits on the instant where the trunk halted on a MAC target. To reproduce, halt the trunk on an alveolar 0.4 xMAC target (at 191.2 s), change the fresh gas flow, and call `resumed_at(191.20000000000002)`. That branch reads `still_running` for the target after 300 s more, while the branch taken by `resumed_at_halt()` at the same instant and from the same state reads `reached`, and so does the trunk. This is case C, which the PR says it closes, coming back through the other door: the row tells the learner to wait for a crossing the branch opened on and cannot make again.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nThe same unseeded control-event fork reopens case B for time bookmarks. Mark 45.3 s, let the trunk halt at 45.300000000000004 s, change a setting, and fork with `resumed_at(45.300000000000004)`. The mark reads `before this branch opened` on that branch, but `passed` on the `resumed_at_halt()` branch from the identical instant and state. The comment that a keyframe \"carries no crossing\" and that the clock comparison covers case E holds only on the 0.1 s grid. Off the grid, which door the learner used decides which account they read.\n\n### F3 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._stand_on\nThe reseed on reset filters the frozen `ResumePoint.crossing` by instant only, so a reset changes an off-grid mark's standing with nothing else changed. On a branch forked at the 45.3 s halt, removing 45.3 and adding it again gives `before this branch opened` (the instant is less than `began_at_s`). After `reset()` the same row reads `passed`. The reset also restores a `bookmark_halt` that names the removed `TimeBookmark` (label `None`) rather than the one now marked (\"again\"). Removing, resetting and then re-adding gives `before_this_branch`, and a second reset flips it to `passed`, so the standing depends on how many resets happened rather than on where the clock is.",
 "805-r03": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nCases B and C are closed only for `resumed_at_halt`. The control-event door still passes `crossing=None` when the run is standing on a halt at that same instant. That happens in the workflow `advance` documents: halt on a mark, change a setting (the halt survives the setter and a keyframe is laid at the halt instant), then branch at that event with `resumed_at(t)`. Probed on the PR tree, a 45.3 s mark halts at 45.300000000000004 s. The trunk and a halt-door branch read `passed`, but the control-event branch reads `before this branch opened`, so the outcome again depends on whether the typed instant is on the binary step grid. Likewise, for a 0.4 xMAC alveolar target the trunk reads `reached` and the control-event branch reads `still running`, and it still reads that after 300 s spent above the height. That is the trunk/branch disagreement about the separating height that the PR calls the worst case.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._stand_on\nThe seeded crossing is the only thing that places an off-grid mark at a branch's own fork. Removing and re-adding that mark therefore puts it back in the defect, and a reset then silently changes the answer. Probed: on a branch forked at a 45.3 s halt, removing the mark and adding an equal one gives `before this branch opened`. `branch.reset()` then gives `passed` for the same state, the same mark and the same clock, because `_stand_on` re-seeds by instant and `_forget_unmarked` keeps the re-added instant. A 30.0 s mark gives `passed` both times. A MAC target given the same remove, re-add and reset reads `still running`, then `reached`. So the row a learner sees depends on edit-and-reset history that the positional rule was meant to remove, and the PR's case F test covers only the on-grid instant.",
 "805-r04": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nA run that halts on a mark and then has a control changed has a keyframe at the halt instant, so `resumed_at` can fork exactly there, but this path hard-codes `crossing=None` and drops the `_bookmark_halt` the run is still standing on. Probed: halt on 0.4 xMAC alveolar at 191.2 s, raise the vaporizer, `resumed_at(191.2...)` gives a branch whose target reads `still_running` (blank) indefinitely while the trunk and a `resumed_at_halt` branch read `reached`; with an off-grid mark at 45.3 s (halt at 45.300000000000004) the control-door branch reads \"before this branch opened\" while the trunk and halt-door branch read \"passed\". These are the PR's cases B and C reproduced through the other door, after the exact workflow `advance`'s docstring describes (\"halt at 0.8 xMAC, then turn the vaporizer off\"). Pass the current halt when the requested keyframe instant equals the instant the run is halted at, and add tests for both mark kinds.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._forget_unmarked / _stand_on\nCase F only holds on the 0.1 s grid. Off the grid, the branch opens at 45.300000000000004. When a learner removes the 45.3 s mark and adds it again, `_forget_unmarked` drops 45.3 from the seeded halt set, and the clock test fails because the instant is before `opened_at_s`. The re-added row therefore reads \"before this branch opened\" on a branch whose fork is shown as 45.3 s. A later `reset()` re-seeds the crossing, and because an equal instant is marked again, the same row flips to \"passed\" with nothing else changed. I reproduced both states. The PR's own test for case F uses only 30.0 s, so it does not catch this.",
 "805-r05": "### F1 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._resume_point_at\nA fork through the control-event door always carries `crossing=None`, even when the control event is at the instant the trunk halted on a mark. That is the workflow `advance`'s docstring itself describes: halt at the mark, turn the vaporizer, branch there. In that case a MAC target reads `reached` on the trunk and `still_running` on the branch. This is case C, which the PR says is closed and calls the worst of the seven. An off-grid time bookmark (45.3 s, halted at 45.300000000000004 s) reads `passed` on the trunk and `before this branch opened` on the branch, which is cases B and E coming back together. I reproduced both: alveolar target 0.4 \u00d7MAC halted at 191.2 s, then `set_fresh_gas_flow(3.0)` and `resumed_at(191.2\u2026)` gave trunk `reached` and branch `still_running`. A 45.3 s bookmark through the same sequence gave `before_this_branch`.\n\n### F2 [should-fix] src/anesthesia_sim/app/controller.py :: SimulationController._stand_on / _forget_unmarked\nFor a bookmark that is not on the step grid (45.3 s or 45.35 s), the clock comparison cannot place the mark, so its standing on a halt-forked branch rests only on the seeded halt set. Removing the mark and adding an equal one on the branch drops that seed, and the row reads `before this branch opened`. A later reset re-seeds from `ResumePoint.crossing`, and the same row flips back to `passed` with nothing else changed. The PR's own test for case F covers only the on-grid 30.0 s mark. The re-seeded `bookmark_halt` also names the removed mark's `TimeBookmark` object, with its old label, rather than the one now listed. That happens because `_forget_unmarked` filters by instant alone, so the halt banner can show a label the learner has replaced.",
 "805-r06": "### F1 [should-fix] src/anesthesia_sim/app/bookmarks.py :: _time_bookmark_standing\nThe new clock rule compares `opened_at_s <= instant_s` as exact floats, so wherever no seeded crossing covers the mark, an off-grid typed instant still reads \"before this branch opened\" on a branch that opened on it. Run on this tree, case E (a `resumed_at` fork at a control event on a halt at 45.3 s or 118.1 s) and case F (the mark removed and re-added) both answer BEFORE_THIS_BRANCH off the grid and PASSED at 30.0 s; so does a time mark typed at a MAC-target fork's displayed instant (1m58.1s, 3m11.2s and 5m13.7s read BEFORE_THIS_BRANCH, while 2m30.1s and 4m4.5s read PASSED). The row reads \"1m58.1s \u00b7 before this branch opened\" on a branch shown as opened at 1m58.1s, so the account a learner gets still depends on the binary form of the number they typed, which is the inconsistency the PR says it removes. The comparison needs a tolerance tied to the step grid or to the display resolution, not exact equality.\n\n### F2 [should-fix] src/anesthesia_sim/app/simulation_view.py :: SimulationView._refresh_bookmarks\nThe panel still draws every run's rows from `snapshots[0]`, the trunk, and this PR makes the trunk's answer follow its own clock, so during a comparison a mark the trunk is past but the branch has not reached now reads \"passed\". With a trunk at 3 h and a branch forked at a 30 min control event, a mark added at 1 h reads \"1h \u00b7 passed\" where it was blank before this change, although the branch has not reached that instant and will halt on it. The PR's own \"Known consequence\" names this as `PL-4KZD` (the panel draws every run's marks with the reference run's standings) going live, so it should not merge ahead of that fix."
}