{
    "schema_version": 5,
    "id": "desflurane",
    "display_name": "Desflurane",
    "blood_gas_partition_coefficient": 0.42,
    "tissue_gas_partition_coefficients": {
        "vessel_rich": 0.54,
        "muscle": 0.97,
        "fat": 13.0
    },
    "max_delivered_concentration_percent": 18.0,
    "mac_at_age_40_percent": 6.6,
    "mac_awake": {
        "fraction_of_mac": 0.36,
        "standard_deviation_fraction_of_mac": 0.063,
        "mac_reference_basis": "7.25 percent desflurane, Rampil 1991's 18-30 yr MAC, which Chortkoff 1995's 2.60 percent = 36 percent of MAC is anchored to (ascending determination)"
    },
    "molar_mass_g_mol": 168.04,
    "liquid_density": {
        "g_ml": 1.4651,
        "standard_deviation_g_ml": 0.0004,
        "measured_at_celsius": 20.0
    },
    "sources": [
        {
            "citation": "De Wolf AM, Van Zundert TC, De Cooman S, Hendrickx JF. Theoretical effect of hyperventilation on speed of recovery and risk of rehypnotization following recovery - a Gas Man simulation. BMC Anesthesiology. 2012;12:22.",
            "url": "https://pmc.ncbi.nlm.nih.gov/articles/PMC3502091/",
            "tier": "reference-implementation",
            "adopted": true,
            "authority_for": ["blood_gas_partition_coefficient"],
            "note": "Tier 3, reference implementation (see docs/PARAMETERS.md, 'Source hierarchy'). Table 1 reports the Gas Man desflurane blood:gas and tissue:gas coefficients used here, in the same table already cited for sevoflurane. De Wolf et al. ran Gas Man simulations and measured no coefficient: Table 1 is the parameter set they supplied to it, so this is the Gas Man set carrying a journal's name rather than a measurement. It is the source of the stored values. ITS AUTHORITY NARROWED 2026-09-13 (PL-FN5F). This entry stays adopted: of the coefficients it prints it is now the authority for blood_gas_partition_coefficient alone, and it is no longer the authority for the stored MAC. It was the authority for the flat adult MAC it states it used in its Gas Man simulations (desflurane 6%, sevoflurane 2%, isoflurane 1.2%) until the project owner adopted Mapleson 1996's MAC at age 40 on 2026-11-14 (PL-LBVN), and it stays cited for that figure. The three tissue:gas coefficients it also prints are Gas Man's figures for Yasuda, Targ and Eger's measurements, each within one standard deviation of that paper's mean, established by reading that paper's Table 1 against the stored values, and the Yasuda entry below is now adopted for them. Nothing about this paper changed: it remains a Gas Man simulation study that measured no coefficient, which is exactly why its table could turn out to be somebody else's measurement passed along. That is what 'Republication does not promote a value between tiers' means read in the other direction - the republisher's tier says nothing about what the value descends from, and the descent has to be checked separately. WEBER ET AL. 2021 DESCRIBES THE SAME SET WITH A DIFFERENT MAC (recorded 2026-10-12, PL-0SG0). Table 1 of Weber J, et al. 2021 (PMC7943506; data/patients/reference_adult.json carries the full citation), 'Standard pharmacokinetic settings as used in Gas Man (version 4.2)', read 2026-10-12 from PMC's XML record via E-utilities efetch, the table and its footnote in full, prints 1 MAC as 6.0 desflurane, 2.1 sevoflurane and 1.1 isoflurane, the row carrying no unit (read here in volume percent). This file stored 6.0% on this entry's authority until 2026-11-14. Its blood/gas row (0.42, 0.65, 1.30) and its brain, muscle and fat tissue/gas rows (0.54/1.10/2.10, 0.97/2.40/4.50, 13.00/34.00/70.00) are the three agent files' stored coefficients exactly, and its footnote says the settings are based on the work of Yasuda et al. Read in full on 2026-10-18 (PL-SWY5), the footnote also says the set's blood/gas coefficients differ from a primary measurement: 'Please note that the used blood/gas partition coefficients differ from them observed by Esper et al. [54].' Esper et al. 2015 is cited below. So the two tier-3 descriptions of Gas Man's parameter set agree on every partition coefficient and disagree on the sevoflurane and isoflurane MAC, and neither settles which figure is the program's. That disagreement, and the absence of an age in either, led to the project owner's decision of 2026-11-14 (PL-LBVN) to store Mapleson 1996's MAC at age 40 instead, on the Mapleson entry below."
        },
        {
            "citation": "Eger EI II. Partition coefficients of I-653 in human blood, saline, and olive oil. Anesthesia & Analgesia. 1987;66(10):971-973.",
            "url": "https://pubmed.ncbi.nlm.nih.gov/3631593/",
            "tier": "primary",
            "adopted": false,
            "authority_for": [],
            "note": "Tier 1, primary measurement, cited but not adopted. Human study reporting a blood:gas coefficient of 0.424 +/- 0.024 (mean +/- SD) at 37 degrees C in 11 ASA I-III patients aged 25-76, for I-653 (desflurane's development code name). The stored value 0.42 is the Gas Man figure and is 0.9 percent lower - the closest agreement of the three agents. PL-D6LX carries the decision."
        },
        {
            "citation": "Esper T, Wehner M, Meinecke C-D, Rueffert H. Blood/Gas partition coefficients for isoflurane, sevoflurane, and desflurane in a clinically relevant patient population. Anesthesia & Analgesia. 2015;120(1):45-50.",
            "url": "https://doi.org/10.1213/ANE.0000000000000516",
            "tier": "primary",
            "adopted": false,
            "authority_for": [],
            "note": "Tier 1, primary measurement, cited but not adopted (added 2026-10-18, PL-SWY5). READ FROM THE ABSTRACT ONLY, on 2026-10-18 through PubMed (PMID 25393590): the paper has no PubMed Central copy, and its publisher's host was refused by this container's egress proxy, so its methods and tables are unread. Blood:gas coefficients measured by headspace gas chromatography at 37 degrees C in blood from 120 fasting operative patients, ASA physical status I-III, aged 19-86, each assigned at random to one agent: isoflurane 1.45 +/- 0.12 (n=41), sevoflurane 0.74 +/- 0.06 (n=41) and desflurane 0.57 +/- 0.04 (n=38), mean +/- SD. The abstract reports these as 5.07, 12.12 and 7.55 percent above previously published means (all P <= 0.001), and found no significant correlation with age, body mass index, hemoglobin or hematocrit beyond weak trends for isoflurane, and no difference between women and men. It is the measurement Weber et al. 2021's Table 1 footnote names against Gas Man's set: 'Please note that the used blood/gas partition coefficients differ from them observed by Esper et al. [54].' (re-read 2026-10-18 from PMC's XML record of PMC7943506 via E-utilities efetch; reference 54 is this paper). The stored value 0.42 is the Gas Man figure and is 26.3 percent lower than Esper's desflurane mean, about 3.8 of its SDs - the widest gap between a stored value and a primary measurement in this project. Against Eger 1987 above it is 0.9 percent lower. docs/VERIFICATION.md, 'The early wash-in curve against the published figures', records what 0.57 would do in this model (PL-CM1B): it brings the early wash-in within one SD of the Yasuda 1991 cohort, and fails the 30-minute comparison at every fresh gas flow. PL-D6LX carries the decision to keep the Gas Man set."
        },
        {
            "citation": "Yasuda N, Targ AG, Eger EI II. Solubility of I-653, sevoflurane, isoflurane, and halothane in human tissues. Anesthesia & Analgesia. 1989;69(3):370-373.",
            "url": "https://pubmed.ncbi.nlm.nih.gov/2774233/",
            "tier": "primary",
            "adopted": true,
            "authority_for": ["tissue_gas_partition_coefficients.vessel_rich", "tissue_gas_partition_coefficients.muscle", "tissue_gas_partition_coefficients.fat"],
            "note": "Tier 1, primary measurement, ADOPTED 2026-09-13 for this file's three tissue:gas coefficients - see below. Human tissue study reporting an I-653 (desflurane) brain:blood partition coefficient of 1.29 +/- 0.05 at 37 degrees C. The stored tissue:gas values are Gas Man's; dividing vessel_rich by blood:gas gives an implied brain:blood of 0.54/0.42 = 1.286, 0.3 percent below Yasuda's measurement. Same paper already cited for sevoflurane's and isoflurane's tissue-solubility models, where the group-weighting obstacle to adopting it is recorded. This measurement is also what settled PL-73G7, and the reason vessel_rich was not raised. With the rebreathing circuit removed as a diagnostic, this model washes desflurane out to F_A/F_A0 = 0.0935 at five minutes against Yasuda 1991's measured 0.14 +/- 0.02 - 2.33 published SD too fast, and the only agent on that side. Raising vessel_rich does close it: a tissue:blood of 2.24 lands the elimination on 0.140 and leaves the wash-in comparison inside its spread. But the same solve run against the other three cohorts demands 1.74 for sevoflurane and 1.45 and 1.42 for the two isoflurane cohorts. Compared in tissue:gas, the quantity this paper measured, desflurane's demand of 2.24 x 0.42 = 0.94 is twenty SD above its measured brain value of 0.54 +/- 0.02, and it is the only cohort whose demand lies above its measurement; docs/VERIFICATION.md gives all three distances. As a tissue:blood ratio, 2.24 would make desflurane the most tissue-soluble of the three - inverting the ordering this paper exists to report. So no value the human tissue measurements support reaches the published elimination, and the residual is not this coefficient. See docs/VERIFICATION.md, 'Desflurane's residual, and why the parameter file was not changed', for the other candidates tested or struck and what is left open; test_no_measured_tissue_solubility_reaches_desflurane_s_published_elimination, in tests/reference/test_published_wash_in_and_elimination.py, asserts that a coefficient raised to the measurement's own ceiling still misses. Retrieved from PubMed (PMID 2774233) and first verified against the abstract 2026-09-08, which is where the four brain:blood values and their standard deviations were first read. They were checked against Table 2 (p. 371) of the full text on 2026-11-23 (PL-XGLH); the full text's other tissues are recorded below. WHAT THE GAS MAN WORKBOOK ATTRIBUTES, RECORDED 2026-09-13 (PL-ZP7Z). The note printed beneath the Workbook's page-168 Model Parameters table reads, in these words: 'Values for nitrous oxide and enflurane are taken from Eger, 1981. Values for isoflurane, halothane, desflurane and sevoflurane are taken from Yasuda, Targ and Eger. Values for nitrogen are taken from Weathersby and Homer, 1980. Values for sevoflurane are taken from the package insert and Abbott data.' Read at the source 2026-09-06 from the copy the project owner supplied. So Gas Man says its volatile coefficients ARE this paper's authors', which is a stronger relationship than 'cited but not adopted' conveys on its own, and is why this block was written. IT NAMES A DIFFERENT DOCUMENT FROM THE ONE CITED HERE, AND THAT IS THE FIRST THING TO GET RIGHT. The Workbook's reference 45 is 'Anesthesiology 69:A615' - an American Society of Anesthesiologists annual-meeting abstract in the 1988 supplement - not the 1989 Anesthesia & Analgesia paper this entry cites. An abstract and a full paper are not interchangeable sources: the abstract carries no methods and no full table. Nor is it reachable by this project's route: a PubMed search for the Yasuda, Targ and Eger tissue-solubility work in Anesthesiology returned nothing on 2026-09-13, as a meeting-abstract supplement does. What that abstract reports, and whether it differs from the paper, is unknown here and is left recorded as unknown rather than assumed identical. Note also that the two volumes collide by coincidence - Anesthesiology volume 69 is 1988 and Anesthesia & Analgesia volume 69 is 1989 - so 'Yasuda 69' alone identifies neither. THE ARITHMETIC SAYS THE ATTRIBUTION IS CLOSE, AND SAYS NOTHING ABOUT THE ROUTE. This paper's measured brain:blood of 1.29 for I-653 times this file's stored blood:gas of 0.42 is 0.5418, and the stored vessel-rich tissue:gas of 0.54 is 0.3 percent below it. Sevoflurane's is as close (1.70 x 0.65 = 1.1050 against a stored 1.1, 0.5 percent below); isoflurane's is further off (1.57 x 1.3 = 2.0410 against a stored 2.1, 2.9 percent above). The largest of the three differences, 2.9 percent, is still inside half the measurement's own standard deviation. That is evidence the route is roughly right, not evidence of what the route was. THE CHECK THAT WOULD SETTLE IT CANNOT BE RUN FROM ANYTHING THIS PROJECT HOLDS, AND THAT IS THE REAL GAP. The stored coefficients are tissue:GAS; the 1989 paper's abstract reports tissue:BLOOD only, which is why the comparison above has to go through a blood:gas the Workbook's sentence does not attribute to Yasuda at all. The full paper reports both. Yasuda et al. 1991 (Comparison of kinetics of sevoflurane and isoflurane in humans, Anesth Analg 1991;72:316-24, PMID 1994760), read at full text from the private reference corpus 2026-09-13, cites it as its own source for 'the tissue/blood partition coefficient (which we determined previously)' and, in the same paragraph, for 'the tissue/gas partition coefficient'. So the one comparison that would settle this - Yasuda 1989's published tissue:gas values against the twelve stored across these three files - needs that paper's full text. It is not in PubMed Central and it is not among the corpus's holdings, so the route ends there. PL-ZP7Z carries the request to the project owner, naming the tables needed. THE TIER DOES NOT CHANGE, AND WOULD NOT CHANGE EVEN IF THE ATTRIBUTION WERE CONFIRMED. This entry stays tier 1, not adopted; the stored coefficients stay De Wolf et al. 2012's table, tier 3, adopted. Three reasons, the first sufficient on its own. A program's statement about its own provenance is the program talking, and docs/PARAMETERS.md, 'Source hierarchy', turns on what a value descends from - the same rule that stops De Wolf's journal name from promoting the table it prints. The Workbook's own paragraph contradicts itself for sevoflurane, crediting it to Yasuda and, one sentence later, to the package insert and Abbott data. And whatever it took from Yasuda it took at an unstated rounding, through an unattributed blood:gas, from a document nobody here has read. What WOULD change the tier is reading Yasuda 1989 and finding the stored twelve in its tables. READ AT FULL TEXT 2026-09-13, AND THE ATTRIBUTION IS CONFIRMED (PL-B9K7). The project owner supplied this paper's full text on 2026-09-13 and it is now in the private reference corpus. It reports tissue:GAS coefficients in its Table 1 - the quantity this file actually stores - from 14 autopsy specimens, 6 to 10 per tissue, mean age 65.8 +/- 14.4 years, equilibrated 1.5-2 h at 37 degrees C, run in duplicate with any duplicate deviating more than 10 percent discarded. The block above was written before anyone here had read it and left the Workbook's claim unresolved on the arithmetic. It is resolved now, and the answer is that the claim holds. WHAT TABLE 1 GIVES FOR THIS AGENT, AGAINST WHAT THIS FILE STORES. Brain 0.54 +/- 0.02 against a stored vessel_rich of 0.54, EXACT, a difference of 0 percent; muscle 0.94 +/- 0.35 against a stored 0.97, 3.2 percent high and 0.09 SD; fat 12.0 +/- 2.0 against a stored 13.0, 8.3 percent high and 0.50 SD. Table 1's other vessel-rich organs are heart 0.54, liver 0.55 and kidney 0.40. Note that this paper calls the agent I-653, its pre-approval name. ALL NINE STORED TISSUE:GAS COEFFICIENTS ACROSS THE THREE AGENT FILES SIT WITHIN 0.71 SD OF THIS PAPER'S MEASURED MEANS, AND TWO OF THE NINE EQUAL THEM EXACTLY. The other seven stored values differ from the measured mean, as a percentage of the measured mean, by +0.5 percent (isoflurane vessel_rich), +0.8 (sevoflurane muscle), +2.3 (isoflurane muscle), +3.2 (desflurane muscle), -4.3 (sevoflurane vessel_rich), +8.3 (desflurane fat) and +9.0 (isoflurane fat). That is not a coincidence available to a parameter set assembled from somewhere else, so the Workbook's 'Values for isoflurane, halothane, desflurane and sevoflurane are taken from Yasuda, Targ and Eger' is confirmed for the tissue coefficients, on the arithmetic rather than on the Workbook's own say-so. It also settles the Workbook's self-contradiction for sevoflurane in Yasuda's favour: the stored sevoflurane values differ from this paper's means by +0.8 percent (muscle), -4.3 percent (vessel_rich) and 0 percent (fat), which is not what a package insert and a manufacturer's data would independently produce. THE VESSEL-RICH COEFFICIENT IS THIS PAPER'S BRAIN VALUE, NOT A WEIGHTED VESSEL-RICH GROUP, AND THAT IS A MODELLING FACT RATHER THAN A PROVENANCE ONE. Table 1 measures brain, heart, liver and kidney separately, and for every agent the stored vessel_rich value tracks brain alone: any perfusion- or volume-weighted average of the four would be pulled up by liver and heart and down by kidney, and would not land where the stored figures land. So the compartment docs/MODEL.md calls the vessel-rich group is parameterised as brain, and a user reading its trace is reading a brain trace. This is what the note above had inferred the other way round, from the implied brain:blood ratio; it is now direct. THIS PAPER IS NOT A SOURCE FOR THE STORED BLOOD:GAS COEFFICIENT, AND MUST NOT BE READ AS ONE. It measured no blood:gas value. Its Table 2 tissue:blood figures are CALCULATED - the paper states it obtained them 'by dividing the tissue/gas partition coefficient by the published values for the blood/gas coefficients adjusted for age' - so dividing its Table 1 by its Table 2 should recover the age-adjusted blood:gas values it used, for patients whose mean age was 65.8 years. docs/PARAMETERS.md, section 'v0.2.0: isoflurane and desflurane', gives what each of its six tissue columns recovers against the value stored here (PL-S5JJ). The blood:gas provenance is the separate question the entries above already record. WHAT THE ANESTHESIOLOGY 69:A615 ABSTRACT SAYS IS STILL UNREAD, AND NO LONGER MATTERS MUCH (PL-8GJ6). The companion circuit paper - Targ AG, Yasuda N, Eger EI II, Anesth Analg 1989 Aug;69(2):218-25, PMID 2764290, also in the corpus - cites A615 in its own reference 10 as 'Solubility of I-653, sevoflurane, isoflurane, and halothane in human tissues (abstr). Anesthesiology 1988;69:A615', which confirms from a primary document what was inferred above: A615 is the 1988 preliminary abstract of this paper. It remains unread, so whether its numbers differ from the ones above is unknown. The comparison no longer depends on it: the full paper is held and the stored values have been checked against it directly. THE TIER IS NOT CHANGED HERE, AND THE REASON IS THAT CHANGING IT IS NOT A SESSION'S CALL. On this evidence the nine stored tissue:gas coefficients descend from a primary measurement, which is tier 1 under docs/PARAMETERS.md, 'Source hierarchy', and this entry could be marked adopted. Doing so would also raise the question of whether to store this paper's figures rather than Gas Man's figures for them. Seven of the nine differ from this paper's means: two by less than 1 percent (isoflurane vessel_rich +0.5, sevoflurane muscle +0.8) and five by 2.3 to 9.0 percent. The differences that would move a displayed value most are these: isoflurane fat 64.2 against 70.0 and desflurane fat 12.0 against 13.0 would move the fat time constant by 8.3 and 7.7 percent, and sevoflurane vessel_rich 1.15 against 1.1 would move the vessel-rich time constant by 4.5 percent - displayed values a user reads. PL-D6LX's decision to keep the Gas Man set was the project owner's, taken 2026-09-03, and revisiting it on new evidence is theirs too. PL-B9K7 carries the case; nothing here is changed pending it. ADOPTED 2026-09-13, ON THE PROJECT OWNER'S DECISION (PL-FN5F). `adopted` moves from false to true, and this entry becomes the authority for this file's three tissue:gas coefficients. The tier field was already `primary` and does not move; what was wrong was the adoption flag, which said the stored values came from somewhere else when the comparison above shows they came from here. NO STORED VALUE CHANGED, AND THAT HALF WAS DECIDED TOO. The owner was asked two questions and answered them separately: take the tier, and do not take the figures. Storing this paper's published numbers in place of Gas Man's figures for them would move three displayed time constants, each change given as a percentage of the stored value - sevoflurane vessel-rich +4.5 percent at 1.15 against 1.1, isoflurane fat -8.3 percent at 64.2 against 70.0, desflurane fat -7.7 percent at 12.0 against 13.0 - and would require recomputing every pinned reference state in tests/reference/, which are that parameter set's solution. And the accuracy it would buy is inside the error this model's own lumping already carries: the vessel-rich group is one compartment standing for brain, heart, liver, kidney and viscera, so a 0.05 difference on a brain measurement is not a difference this structure can use. WHAT THIS ENTRY IS NOT THE AUTHORITY FOR. blood_gas_partition_coefficient, which this study did not measure - see the blood:gas paragraph above - and mac_at_age_40_percent, which it says nothing about. The provenance_gap below names both."
        },
        {
            "citation": "Johnston RV, Andrews JJ, Deyo DJ, Trahan LA, Savrick MD, Grady JJ, Prough DS. The effects of carrier gas composition on the performance of the Tec 6 desflurane vaporizer. Anesthesia & Analgesia. 1994;79(3):548-552.",
            "url": "https://pubmed.ncbi.nlm.nih.gov/8067562/",
            "tier": "primary",
            "adopted": true,
            "authority_for": ["max_delivered_concentration_percent"],
            "note": "Primary source for a device capability: docs/PARAMETERS.md's source hierarchy concerns measured physiologic quantities, and a calibrated dial maximum is not one. Tec 6 vaporizer output was analyzed at all integer dial settings from 1% to 18%, confirming 18% as the device's calibrated maximum. Used here as max_delivered_concentration_percent. This is a device-capability limit on the delivered-concentration control, not a scientific model parameter; it does not affect the governing equations."
        },
        {
            "citation": "Nickalls RWD, Mapleson WW. Age-related iso-MAC charts for isoflurane, sevoflurane and desflurane in man. British Journal of Anaesthesia. 2003;91(2):170-174.",
            "url": "https://doi.org/10.1093/bja/aeg132",
            "tier": "secondary",
            "adopted": false,
            "authority_for": [],
            "note": "Tier 2, secondary synthesis, cited but not adopted. Its Table 1 gives the same MAC at age 40 as Mapleson 1996, and its own abstract states that the charts \"are based on Mapleson's meta-analysis (1996) of the available MAC data\", so it is not a second, independent source for the figure. Mapleson 1996, below, is the adopted authority for mac_at_age_40_percent (project owner, 2026-11-14, PL-LBVN). Its iso-MAC charts give MAC at other ages, which the age-adjusted MAC planned in PL-8F9D can be checked against. Table 1 was read in full from the private reference corpus on 2026-11-14 (recorded in PL-LBVN). See docs/INTERFACE.md, 'MAC multiples as a display unit', and docs/PARAMETERS.md, 'Delivery-limit and MAC parameters'."
        },
        {
            "citation": "Mapleson WW. Effect of age on MAC in humans: a meta-analysis. British Journal of Anaesthesia. 1996;76(2):179-185.",
            "url": "https://doi.org/10.1093/bja/76.2.179",
            "tier": "secondary",
            "adopted": true,
            "authority_for": ["mac_at_age_40_percent"],
            "note": "Tier 2, secondary synthesis, ADOPTED 2026-11-14 for mac_at_age_40_percent on the project owner's decision (PL-LBVN), chosen over De Wolf et al.'s flat adult MAC (2.0% sevoflurane, 1.2% isoflurane, 6.0% desflurane) and over the 2.1% sevoflurane and 1.1% isoflurane in Gas Man's released settings file. A meta-analysis: a regression of MAC on age across a comprehensive literature survey. Its abstract gives MAC = a x 10^(b x (age - 40)), with b = -0.00269 for every agent (about 6% per decade of age) and a, the MAC at age 40, of 1.80% for sevoflurane, 1.17% for isoflurane and 6.6% for desflurane, each with 95% confidence limits of about plus or minus 7% (plus or minus 10% for desflurane). The stored 6.6 percent is its age-40 figure for desflurane exactly. Why a tier-2 source is adopted: the project owner requires the stored MAC to belong to a stated age, because age-adjusted MAC will become an input (PL-8F9D). This is the one source that gives every shipped agent's MAC at the same stated age, with confidence limits, and it gives the age equation that feature needs. Neither De Wolf et al. nor Gas Man's settings file states an age. A MAC at a stated age is a regression over many primary studies, so no single primary measurement is the value. The primary measurement cited below, Rampil 1991, gives 7.25 percent at 18-30 yr and 6.0 percent at 31-65 yr: the stored 6.6 percent is 9.0 percent below the first and 10.0 percent above the second. The stored MAC divides every MAC multiple the interface shows, and the dial opens at it. No governing equation reads it. This decision reopens the one of 2026-09-04 (ratified), which kept De Wolf et al.'s values because every other parameter is the Gas Man set: each MAC multiple is now a Gas Man trajectory divided by a MAC from a different lineage, and docs/PARAMETERS.md's 'Source hierarchy' records that cost. Retrieved from PubMed (PMID 8777094) and verified against the abstract 2026-11-21 and again 2026-11-22."
        },
        {
            "citation": "Chortkoff BS, Eger EI II, Crankshaw DP, Gonsowski CT, Dutton RC, Ionescu P. Concentrations of desflurane and propofol that suppress response to command in humans. Anesthesia & Analgesia. 1995;81(4):737-743.",
            "url": "https://doi.org/10.1097/00000539-199510000-00014",
            "tier": "primary",
            "adopted": true,
            "authority_for": ["mac_awake.fraction_of_mac", "mac_awake.standard_deviation_fraction_of_mac"],
            "note": "Tier 1, primary measurement, and the source of the stored mac_awake. 22 male volunteers studied twice; MAC-awake for desflurane 2.60 +/- 0.46 percent, which the paper itself expresses as \"36% of MAC\". The stored value is that published *fraction*, 0.36, not the absolute 2.60 percent: Chortkoff's percent is anchored to a MAC of about 7.25 percent (Rampil 1991, 18-30 yr), while this project stores Mapleson 1996's MAC at age 40 of 6.6 percent, so dividing the absolute value by the stored MAC would give 0.394 - 9.4 percent high. That draws the band too high, and since concentration falls during washout a trace crosses a band drawn too high sooner, so it teaches an earlier wake-up than the literature supports. Storing the fraction is what removes that trap. The standard deviation is derived rather than published as a fraction: 0.46 / 7.25 = 0.063. Song 2005's control arm gives 0.25 / 6.0 = 0.042; the wider figure is stored so the band does not understate the population spread. MAC-awake was determined by ascending stepwise equilibration, where Katoh's sevoflurane and isoflurane values are descending; both are equilibrated determinations rather than fast-washout ones, which is why all three belong against the vessel-rich trace, but the methods are not interchangeable and no descending-washout desflurane MAC-awake was found. This paper is also the source of the reason both references are drawn: \"along with pharmacokinetics, the ratio of the awakening concentration to the anesthetizing concentration (MAC-awake/MAC) determines time to awakening\". Retrieved from PubMed (PMID 7574003) and verified against the abstract 2026-09-04."
        },
        {
            "citation": "Song J-G, Cao Y-F, Yang L-Q, Yu W-F, Li Q, Song J-C, Fu X-Y, Fu Q. Awakening concentration of desflurane is decreased in patients with obstructive jaundice. Anesthesiology. 2005;102(3):562-565.",
            "url": "https://doi.org/10.1097/00000542-200503000-00014",
            "tier": "primary",
            "adopted": false,
            "authority_for": [],
            "note": "Tier 1, primary measurement, cited as corroboration and not adopted. The non-jaundiced control arm gave a desflurane MAC-awake of 2.17 +/- 0.25 percent in middle-aged and elderly surgical patients - a different population, country and decade from Chortkoff 1995, and not derived from it. Against Rampil's 31-65 yr MAC of 6.0 percent that is 0.36, the same fraction Chortkoff reports, which is the reason to trust the stored value. Until 2026-11-14 the stored MAC was 6.0 percent, and 0.36 x 6.0 = 2.16 percent matched this paper's measured 2.17 percent. The stored MAC is now Mapleson 1996's 6.6 percent at age 40 (PL-LBVN), so the band is centred at 0.36 x 6.6 = 2.38 percent, for a 40-year-old rather than for this paper's middle-aged and elderly patients. Not adopted because Chortkoff is the study whose object was MAC-awake itself, states the fraction directly, and reports the wider standard deviation. Retrieved from PubMed (PMID 15731594) and verified against the abstract 2026-09-04."
        },
        {
            "citation": "Rampil IJ, Lockhart SH, Zwass MS, Peterson N, Yasuda N, Eger EI II, Weiskopf RB, Damask MC. Clinical characteristics of desflurane in surgical patients: minimum alveolar concentration. Anesthesiology. 1991;74(3):429-433.",
            "url": "https://doi.org/10.1097/00000542-199103000-00007",
            "tier": "primary",
            "adopted": false,
            "authority_for": [],
            "note": "Tier 1, primary measurement, cited but not adopted; the denominator both desflurane MAC-awake sources are anchored to, recorded because a fraction with no stated denominator is meaningless. 44 unpremedicated ASA 1-2 patients, MAC by Dixon up-and-down: desflurane in oxygen 7.25 +/- 0.0 percent at 18-30 yr and 6.0 +/- 0.29 percent at 31-65 yr. Chortkoff 1995's \"36% of MAC\" is against the 18-30 yr figure; Song 2005's control arm matches the 31-65 yr figure. The stored MAC, Mapleson 1996's 6.6 percent at age 40, lies between this paper's two age bands: 9.0 percent below the 18-30 yr figure and 10.0 percent above the 31-65 yr one. Not adopted for mac_at_age_40_percent because it gives MAC for two age bands rather than at a stated age, and the project owner's decision of 2026-11-14 (PL-LBVN) requires the stored MAC to belong to one age. Retrieved from PubMed (PMID 2001020) and verified against the abstract 2026-09-04."
        },
        {
            "citation": "Laster MJ, Fang Z, Eger EI II. Specific gravities of desflurane, enflurane, halothane, isoflurane, and sevoflurane. Anesth Analg. 1994;78(6):1152-3. doi:10.1213/00000539-199406000-00022. PMID 8198275.",
            "url": "https://doi.org/10.1213/00000539-199406000-00022",
            "tier": "primary",
            "adopted": true,
            "authority_for": ["liquid_density.g_ml", "liquid_density.standard_deviation_g_ml", "liquid_density.measured_at_celsius"],
            "note": "Tier 1, primary measurement (see docs/PARAMETERS.md, 'Source hierarchy'), and the source of the stored liquid_density. Retrieved from PubMed (PMID 8198275) and verified against the abstract 2026-10-26. The full text is in neither PubMed Central nor the private reference corpus, so the abstract is the locator. The abstract reports the liquid agents' 'specific gravities', measured in four 50-mL volumetric flasks at 20 degrees C, and gives each in g/mL, so each is a density: desflurane 1.4651 +/- 0.0004 g/mL (mean +/- SD). It also reports that the density falls by 0.00250 +/- 0.00014 g/mL for each degree C of warming, measured at 0, 10, 20 and 25 degrees C, 'not for desflurane at 25 degrees C'. That coefficient is not stored. The model states every amount of agent at 20 degrees C, the temperature of the stored density, so no correction is needed (docs/PARAMETERS.md, 'Agent amount'). The authors measured these densities 'to supply a consistent quantitative basis for calibration standards', and note that they 'bear on the issue of cost for anesthetics that are stored as liquids, but used as gases'. That is the use made of them here (PL-KZ99)."
        },
        {
            "citation": "ChEMBL database, release 34 (EMBL-EBI), compound CHEMBL1200733 (DESFLURANE): molecular formula C3H2F6O, molecular weight 168.04.",
            "url": "https://www.ebi.ac.uk/chembl/compound_report_card/CHEMBL1200733/",
            "tier": "secondary",
            "adopted": true,
            "authority_for": ["molar_mass_g_mol"],
            "note": "Tier 2, secondary (see docs/PARAMETERS.md, 'Source hierarchy'), and the source of the stored molar_mass_g_mol. A molar mass is not measured on the agent. It is the sum of the standard atomic weights over the molecular formula, C3H2F6O, and the IUPAC Commission on Isotopic Abundances and Atomic Weights evaluates the standard atomic weights from isotopic measurements. So no tier-1 measurement of this quantity exists to adopt, and this lower tier is adopted for want of one rather than in preference to one. Read from the ChEMBL record through the ChEMBL MCP server on 2026-10-26, which reports the molecular weight to two decimals. The Commission's own tables (ciaaw.org) and PubChem were refused at this environment's proxy on 2026-10-26. Two decimals is ample. A difference of 0.01 g/mol is 0.006 % of this molar mass, against the 0.03 % spread of the liquid density it is divided into (PL-KZ99)."
        }
    ],
    "provenance_gap": "No primary measurement is adopted for this agent's blood:gas coefficient or its mac_at_age_40_percent. The blood:gas coefficient is the Gas Man parameter set as published in De Wolf et al. 2012 - tier 3, reference implementation. The MAC at age 40 is Mapleson 1996's meta-analysis - tier 2 - adopted on the project owner's decision of 2026-11-14 (PL-LBVN). THE THREE TISSUE:GAS COEFFICIENTS ARE NO LONGER IN THIS GAP: Yasuda, Targ and Eger 1989 was adopted for them on 2026-09-13 (PL-FN5F), the stored values having been checked against that paper's measured Table 1 and found within 0.71 SD across all nine coefficients of the three agent files, two of them exact. Their values did not change with the adoption; only the record of where they came from did. The primary measurements are cited above and explicitly not adopted; each of those notes records the measured value, its reference conditions, and how far the stored number sits from it. Two parameters in this file DO carry an adopted primary source - mac_awake (Chortkoff 1995) and max_delivered_concentration_percent (the vaporizer's calibrated maximum) - so this gap is specific to the coefficients and the MAC divisor rather than to the file as a whole. The decision to keep the Gas Man values and label them, rather than move to the primary figures, was taken by the project owner on 2026-09-03 (PL-D6LX); ROADMAP.md's planned-milestone item 31 is the route to a primary-literature coefficient set. See docs/PARAMETERS.md, 'Source hierarchy'. The Gas Man Workbook attributes these coefficients to Yasuda, Targ and Eger; what that does and does not establish - and why it leaves the tier where it is - is in the Yasuda entry above (PL-ZP7Z, 2026-09-13). Yasuda, Targ and Eger 1989 was read at full text on 2026-09-13 and the nine stored tissue:gas coefficients match its Table 1 within 0.71 SD, two of them exactly, so the coefficients are Gas Man's figures for that paper's measurements. Seven of the nine differ from its means, two by less than 1 percent and five by 2.3 to 9.0 percent (PL-476M). The tier and the adoption stood unchanged pending the project owner's decision, which PL-B9K7 carried, until the adoption of 2026-09-13 (PL-FN5F) that this statement opens with. The two parameters still in this gap are in it for different reasons, and neither is an oversight. blood:gas has primary measurements cited above and not adopted, each note giving the measured value and the difference; mac_at_age_40_percent is a divisor rather than a modelled quantity, and its adopted source, Mapleson 1996, is a regression over many primary studies rather than one measurement. Yasuda 1989 closes neither: it measured no blood:gas value, deriving its own tissue:blood table from published age-adjusted figures, and it says nothing about MAC. The primary blood:gas measurements cited above and not adopted are Eger 1987 and Esper et al. 2015; the stored 0.42 is 0.9 percent below the first and 26.3 percent below the second (PL-SWY5, 2026-10-18)."
}
